$LIBRARY-NAME eQ_Lib.dat
$UNITS ENGLISH

$============================================================================
$==   Materials   ===========================================================
$============================================================================

$LIBRARY-ENTRY CMU MW 12in PolyUFill           MAT             Conc Blk Med Wt
$Concrete Block, Medium Weight,
$12 Inch, with EPS filled core
 TYPE=PROPERTIES TH=1.00 COND=0.0490 DENS=45.0 S-H=0.2  ..

$LIBRARY-ENTRY CMU MW 6in PolyUFill            MAT             Conc Blk Med Wt
$Concrete Block, Medium Weight,
$6 Inch, with EPS filled core
 TYPE=PROPERTIES TH=0.50 COND=0.0490 DENS=60.0 S-H=0.2  ..

$LIBRARY-ENTRY CMU MW 8in PolyUFill            MAT             Conc Blk Med Wt
$Concrete Block, Medium Weight,
$8 Inch, with EPS filled core
 TYPE=PROPERTIES TH=0.6667 COND=.0490 DENS=48.6 S-H=0.2 ..

$LIBRARY-ENTRY Conc LW 30lb 3in                MAT             Concrete 30 lbs
$Concrete, Light Weight, 30 Lb.,
$3 Inch
 TYPE=PROPERTIES TH=0.25 COND=0.0751 DENS=30.0 S-H=0.2 ..

$LIBRARY-ENTRY MinWool Batt R13                MAT             Batt Insulation
$Mineral Wool/Fiber, Batt, R-13
 TYPE=PROPERTIES TH=0.2957 COND=0.0210 DENS=0.6 S-H=0.2 ..

$LIBRARY-ENTRY MinWool Batt R21                MAT             Batt Insulation
$Mineral Wool/Fiber, Batt, R-21
 TYPE=PROPERTIES TH=0.5108 COND=0.0226 DENS=0.6 S-H=0.2 ..

$LIBRARY-ENTRY Carpet & No Pad                 MAT             Carpet
$Carpet with Fibrous Pad
  TYPE=RESISTANCE RES=0.75   .. 

$LIBRARY-ENTRY Light Soil, Damp 12in           MAT             Soil
  TYPE=PROPERTIES TH=1.0   COND=0.5   DENS=100.0
  S-H=0.25   RES=2.0   ..

$LIBRARY-ENTRY Polyisocyanurate 1in            MAT             Polyisocyanurate
$Polyisocyanurate, 1 Inch
 TYPE=PROPERTIES TH=0.0833 COND=0.0117 DENS=2.0 S-H=0.22  ..

$LIBRARY-ENTRY Polyisocyanurate 1 1/2in        MAT             Polyisocyanurate
$Polyisocyanurate, 1 1/2 Inch
 TYPE=PROPERTIES TH=0.1250 COND=0.0117 DENS=2.0 S-H=0.22  ..

$LIBRARY-ENTRY Polyisocyanurate 2in            MAT             Polyisocyanurate
$Polyisocyanurate, 2 Inch
 TYPE=PROPERTIES TH=0.1667 COND=0.0117 DENS=2.0 S-H=0.22  ..

$LIBRARY-ENTRY Polyisocyanurate 3in            MAT             Polyisocyanurate
$Polyisocyanurate, 3 Inch
 TYPE=PROPERTIES TH=0.2500 COND=0.0117 DENS=2.0 S-H=0.22  ..

$LIBRARY-ENTRY Polyisocyanurate 4in            MAT             Polyisocyanurate
$Polyisocyanurate, 4 Inch
 TYPE=PROPERTIES TH=0.3333 COND=0.0117 DENS=2.0 S-H=0.22  ..

$LIBRARY-ENTRY Polyisocyanurate 5in            MAT             Polyisocyanurate
$Polyisocyanurate, 5 Inch
 TYPE=PROPERTIES TH=0.4167 COND=0.0117 DENS=2.0 S-H=0.22  ..

$LIBRARY-ENTRY Polyisocyanurate 6in            MAT             Polyisocyanurate
$Polyisocyanurate, 6 Inch
 TYPE=PROPERTIES TH=0.5000 COND=0.0117 DENS=2.0 S-H=0.22  ..

$LIBRARY-ENTRY Polystyrene 1 1/2in             MAT             Polystyrene
$Polystyrene, Expanded, 1 1/2 Inch
 TYPE=PROPERTIES TH=0.1250 COND=0.0200 DENS=1.8 S-H=0.29  ..

$LIBRARY-ENTRY Polystyrene 4in R-5/in          MAT             Polystyrene
$Polystyrene, 4 Inch, R-5 per inch
 TYPE=PROPERTIES TH=0.3333 COND=0.0160 DENS=2.5 S-H=0.29  ..

$LIBRARY-ENTRY Polystyrene 5in R-5/in          MAT             Polystyrene
$Polystyrene, 5 Inch, R-5 per inch
 TYPE=PROPERTIES TH=0.4167 COND=0.0160 DENS=2.5 S-H=0.29  ..

$LIBRARY-ENTRY Polystyrene 6in R-5/in          MAT             Polystyrene
$Polystyrene, 6 Inch, R-5 per inch
 TYPE=PROPERTIES TH=0.5000 COND=0.0160 DENS=2.5 S-H=0.29  ..

$LIBRARY-ENTRY Polyurethane 1 1/2in            MAT             Polyurethane
$Polyurethane, Expanded, 1 1/2 Inch
 TYPE=PROPERTIES TH=0.1250 COND=0.0133 DENS=1.5 S-H=0.38 ..

$LIBRARY-ENTRY Polyurethane 5in                MAT             Polyurethane
$Polyurethane, 5 Inch
 TYPE=PROPERTIES TH=0.4167 COND=0.0133 DENS=1.5 S-H=0.38 ..

$LIBRARY-ENTRY Polyurethane 6in                MAT             Polyurethane
$Polyurethane, 6 Inch
 TYPE=PROPERTIES TH=0.5000 COND=0.0133 DENS=1.5 S-H=0.38 ..

$LIBRARY-ENTRY 1/4in Spandrel Glass            MAT             Spandrel Glass
$1/4in Spandrel Glass
 TYPE=PROPERTIES TH=0.0208 COND=0.5900 DENS=172.0 S-H=0.2  ..

$============================================================================
$==   Constructions   =======================================================
$============================================================================

$LIBRARY-ENTRY Skylt Roof Construction         CONSTRUCTION    Starting Points
   TYPE=U-VALUE U-VALUE=0.001 ABSORPTANCE=0 ROUGHNESS=1 ..

$LIBRARY-ENTRY Default Air Wall Construction   CONSTRUCTION    Starting Points
   TYPE=U-VALUE U-VALUE=2.700 ..

$ Library Entries for Wizard Door Constructions added 10/13/03 - SAC & KJM

$LIBRARY-ENTRY Sgl Lyr Unins Mtl Door          CONSTRUCTION    Doors
TYPE = U-VALUE    U-VALUE = 2.08 ..

$LIBRARY-ENTRY Dbl Lyr Unins Mtl Door          CONSTRUCTION    Doors
TYPE = U-VALUE    U-VALUE = 0.82 ..

$LIBRARY-ENTRY Min 1 3/4 in. Wd Door           CONSTRUCTION    Doors
TYPE = U-VALUE    U-VALUE = 0.56 ..

$LIBRARY-ENTRY Other Wd Door                   CONSTRUCTION    Doors
TYPE = U-VALUE    U-VALUE = 0.69 ..




$============================================================================
$==   HEAT-REJECTION   ======================================================
$============================================================================

$LIBRARY-ENTRY DEFAULT-TWR-PUMP                PUMP            Starting Points
 FLOW-RATIO 1.1  HEAD-RATIO 1.1      ..



$============================================================================
$==   Glass Types   =========================================================
$============================================================================

$LIBRARY-ENTRY Dbl Acrylic Translucent Dome    GLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.66
  GLASS-CONDUCT = 0.6
  VIS-TRANS     = 0.74  $ Teff=1.25*Tvis*(1.18-0.416*Tvis), where Tvis=0.65
  ..
$LIBRARY-ENTRY 1Dome Acrylc Clear, Alum no Brk GLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.901
  GLASS-CONDUCT = 2.05
  VIS-TRANS     = 0.917
  ..
$LIBRARY-ENTRY 1Dome Acrylc White, Alum no Brk GLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.578
  GLASS-CONDUCT = 2.05
  VIS-TRANS     = 0.636
  ..
$LIBRARY-ENTRY 1Dome Acrylc Bronze, Alum no BrkGLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.636
  GLASS-CONDUCT = 2.05
  VIS-TRANS     = 0.36
  ..
$LIBRARY-ENTRY 1Dome Acrylc Grey, Alum no Brk  GLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.608
  GLASS-CONDUCT = 2.05
  VIS-TRANS     = 0.36
  ..
$LIBRARY-ENTRY 1Dome Fibgls Crystl, Alum no BrkGLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.901
  GLASS-CONDUCT = 2.05
  VIS-TRANS     = 0.917
  ..
$LIBRARY-ENTRY 1Dome Fibgls White, Alum no Brk GLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.485
  GLASS-CONDUCT = 2.05
  VIS-TRANS     = 0.528
  ..
$LIBRARY-ENTRY 1Dome Fibgls Bronze, Alum no BrkGLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.636
  GLASS-CONDUCT = 2.05
  VIS-TRANS     = 0.36
  ..
$LIBRARY-ENTRY 1Dome Fibgls Grey, Alum no Brk  GLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.608
  GLASS-CONDUCT = 2.05
  VIS-TRANS     = 0.36
  ..
$LIBRARY-ENTRY 1Dome Polycb Crystl, Alum no BrkGLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.963
  GLASS-CONDUCT = 2.05
  VIS-TRANS     = 0.884
  ..
$LIBRARY-ENTRY 1Dome Polycb White, Alum no Brk GLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.841
  GLASS-CONDUCT = 2.05
  VIS-TRANS     = 0.608
  ..
$LIBRARY-ENTRY 1Dome Polycb Bronze, Alum no BrkGLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.681
  GLASS-CONDUCT = 2.05
  VIS-TRANS     = 0.475
  ..
$LIBRARY-ENTRY 1Dome Polycb Grey, Alum no Brk  GLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.77
  GLASS-CONDUCT = 2.05
  VIS-TRANS     = 0.608
  ..
$LIBRARY-ENTRY 2Dome Acrylc Clear, Alum no Brk GLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.901
  GLASS-CONDUCT = 1.27
  VIS-TRANS     = 0.881
  ..
$LIBRARY-ENTRY 2Dome Acrylc White, Alum no Brk GLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.538
  GLASS-CONDUCT = 1.27
  VIS-TRANS     = 0.495
  ..
$LIBRARY-ENTRY 2Dome Acrylc Bronze, Alum no BrkGLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.538
  GLASS-CONDUCT = 1.27
  VIS-TRANS     = 0.336
  ..
$LIBRARY-ENTRY 2Dome Acrylc Grey, Alum no Brk  GLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.548
  GLASS-CONDUCT = 1.27
  VIS-TRANS     = 0.336
  ..
$LIBRARY-ENTRY 2Dome Fibgls Crystl, Alum no BrkGLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.901
  GLASS-CONDUCT = 1.27
  VIS-TRANS     = 0.881
  ..
$LIBRARY-ENTRY 2Dome Fibgls White, Alum no Brk GLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.453
  GLASS-CONDUCT = 1.27
  VIS-TRANS     = 0.495
  ..
$LIBRARY-ENTRY 2Dome Fibgls Bronze, Alum no BrkGLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.538
  GLASS-CONDUCT = 1.27
  VIS-TRANS     = 0.336
  ..
$LIBRARY-ENTRY 2Dome Fibgls Grey, Alum no Brk  GLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.548
  GLASS-CONDUCT = 1.27
  VIS-TRANS     = 0.336
  ..
$LIBRARY-ENTRY 2Dome Polycb Crystl, Alum no BrkGLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.887
  GLASS-CONDUCT = 1.27
  VIS-TRANS     = 0.799
  ..
$LIBRARY-ENTRY 2Dome Polycb White, Alum no Brk GLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.755
  GLASS-CONDUCT = 1.27
  VIS-TRANS     = 0.536
  ..
$LIBRARY-ENTRY 2Dome Polycb Bronze, Alum no BrkGLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.6
  GLASS-CONDUCT = 1.27
  VIS-TRANS     = 0.414
  ..
$LIBRARY-ENTRY 2Dome Polycb Grey, Alum no Brk  GLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.685
  GLASS-CONDUCT = 1.27
  VIS-TRANS     = 0.536
  ..
$LIBRARY-ENTRY 1Dome Acrylc Clear, Alum w Brk  GLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.901
  GLASS-CONDUCT = 1.97
  VIS-TRANS     = 0.917
  ..
$LIBRARY-ENTRY 1Dome Acrylc White, Alum w Brk  GLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.578
  GLASS-CONDUCT = 1.97
  VIS-TRANS     = 0.636
  ..
$LIBRARY-ENTRY 1Dome Acrylc Bronze, Alum w Brk GLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.636
  GLASS-CONDUCT = 1.97
  VIS-TRANS     = 0.36
  ..
$LIBRARY-ENTRY 1Dome Acrylc Grey, Alum w Brk   GLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.608
  GLASS-CONDUCT = 1.97
  VIS-TRANS     = 0.36
  ..
$LIBRARY-ENTRY 1Dome Fibgls Crystl, Alum w Brk GLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.901
  GLASS-CONDUCT = 1.97
  VIS-TRANS     = 0.917
  ..
$LIBRARY-ENTRY 1Dome Fibgls White, Alum w Brk  GLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.485
  GLASS-CONDUCT = 1.97
  VIS-TRANS     = 0.528
  ..
$LIBRARY-ENTRY 1Dome Fibgls Bronze, Alum w Brk GLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.636
  GLASS-CONDUCT = 1.97
  VIS-TRANS     = 0.36
  ..
$LIBRARY-ENTRY 1Dome Fibgls Grey, Alum w Brk   GLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.608
  GLASS-CONDUCT = 1.97
  VIS-TRANS     = 0.36
  ..
$LIBRARY-ENTRY 1Dome Polycb Crystl, Alum w Brk GLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.963
  GLASS-CONDUCT = 1.97
  VIS-TRANS     = 0.884
  ..
$LIBRARY-ENTRY 1Dome Polycb White, Alum w Brk  GLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.841
  GLASS-CONDUCT = 1.97
  VIS-TRANS     = 0.608
  ..
$LIBRARY-ENTRY 1Dome Polycb Bronze, Alum w Brk GLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.681
  GLASS-CONDUCT = 1.97
  VIS-TRANS     = 0.475
  ..
$LIBRARY-ENTRY 1Dome Polycb Grey, Alum w Brk   GLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.77
  GLASS-CONDUCT = 1.97
  VIS-TRANS     = 0.608
  ..
$LIBRARY-ENTRY 2Dome Acrylc Clear, Alum w Brk  GLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.901
  GLASS-CONDUCT = 1.14
  VIS-TRANS     = 0.881
  ..
$LIBRARY-ENTRY 2Dome Acrylc White, Alum w Brk  GLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.538
  GLASS-CONDUCT = 1.14
  VIS-TRANS     = 0.495
  ..
$LIBRARY-ENTRY 2Dome Acrylc Bronze, Alum w Brk GLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.538
  GLASS-CONDUCT = 1.14
  VIS-TRANS     = 0.336
  ..
$LIBRARY-ENTRY 2Dome Acrylc Grey, Alum w Brk   GLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.548
  GLASS-CONDUCT = 1.14
  VIS-TRANS     = 0.336
  ..
$LIBRARY-ENTRY 2Dome Fibgls Crystl, Alum w Brk GLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.901
  GLASS-CONDUCT = 1.14
  VIS-TRANS     = 0.881
  ..
$LIBRARY-ENTRY 2Dome Fibgls White, Alum w Brk  GLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.453
  GLASS-CONDUCT = 1.14
  VIS-TRANS     = 0.495
  ..
$LIBRARY-ENTRY 2Dome Fibgls Bronze, Alum w Brk GLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.538
  GLASS-CONDUCT = 1.14
  VIS-TRANS     = 0.336
  ..
$LIBRARY-ENTRY 2Dome Fibgls Grey, Alum w Brk   GLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.548
  GLASS-CONDUCT = 1.14
  VIS-TRANS     = 0.336
  ..
$LIBRARY-ENTRY 2Dome Polycb Crystl, Alum w Brk GLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.887
  GLASS-CONDUCT = 1.14
  VIS-TRANS     = 0.799
  ..
$LIBRARY-ENTRY 2Dome Polycb White, Alum w Brk  GLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.755
  GLASS-CONDUCT = 1.14
  VIS-TRANS     = 0.536
  ..
$LIBRARY-ENTRY 2Dome Polycb Bronze, Alum w Brk GLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.6
  GLASS-CONDUCT = 1.14
  VIS-TRANS     = 0.414
  ..
$LIBRARY-ENTRY 2Dome Polycb Grey, Alum w Brk   GLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.685
  GLASS-CONDUCT = 1.14
  VIS-TRANS     = 0.536
  ..
$LIBRARY-ENTRY 1Dome Acrylc Clear, Alum Cld Wd GLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.901
  GLASS-CONDUCT = 1.86
  VIS-TRANS     = 0.917
  ..
$LIBRARY-ENTRY 1Dome Acrylc White, Alum Cld Wd GLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.578
  GLASS-CONDUCT = 1.86
  VIS-TRANS     = 0.636
  ..
$LIBRARY-ENTRY 1Dome Acrylc Bronze, Alum Cld WdGLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.636
  GLASS-CONDUCT = 1.86
  VIS-TRANS     = 0.36
  ..
$LIBRARY-ENTRY 1Dome Acrylc Grey, Alum Cld Wd  GLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.608
  GLASS-CONDUCT = 1.86
  VIS-TRANS     = 0.36
  ..
$LIBRARY-ENTRY 1Dome Fibgls Crystl, Alum Cld WdGLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.901
  GLASS-CONDUCT = 1.86
  VIS-TRANS     = 0.917
  ..
$LIBRARY-ENTRY 1Dome Fibgls White, Alum Cld Wd GLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.485
  GLASS-CONDUCT = 1.86
  VIS-TRANS     = 0.528
  ..
$LIBRARY-ENTRY 1Dome Fibgls Bronze, Alum Cld WdGLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.636
  GLASS-CONDUCT = 1.86
  VIS-TRANS     = 0.36
  ..
$LIBRARY-ENTRY 1Dome Fibgls Grey, Alum Cld Wd  GLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.608
  GLASS-CONDUCT = 1.86
  VIS-TRANS     = 0.36
  ..
$LIBRARY-ENTRY 1Dome Polycb Crystl, Alum Cld WdGLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.963
  GLASS-CONDUCT = 1.86
  VIS-TRANS     = 0.884
  ..
$LIBRARY-ENTRY 1Dome Polycb White, Alum Cld Wd GLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.841
  GLASS-CONDUCT = 1.86
  VIS-TRANS     = 0.608
  ..
$LIBRARY-ENTRY 1Dome Polycb Bronze, Alum Cld WdGLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.681
  GLASS-CONDUCT = 1.86
  VIS-TRANS     = 0.475
  ..
$LIBRARY-ENTRY 1Dome Polycb Grey, Alum Cld Wd  GLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.77
  GLASS-CONDUCT = 1.86
  VIS-TRANS     = 0.608
  ..
$LIBRARY-ENTRY 2Dome Acrylc Clear, Alum Cld Wd GLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.901
  GLASS-CONDUCT = 1.09
  VIS-TRANS     = 0.881
  ..
$LIBRARY-ENTRY 2Dome Acrylc White, Alum Cld Wd GLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.538
  GLASS-CONDUCT = 1.09
  VIS-TRANS     = 0.495
  ..
$LIBRARY-ENTRY 2Dome Acrylc Bronze, Alum Cld WdGLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.538
  GLASS-CONDUCT = 1.09
  VIS-TRANS     = 0.336
  ..
$LIBRARY-ENTRY 2Dome Acrylc Grey, Alum Cld Wd  GLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.548
  GLASS-CONDUCT = 1.09
  VIS-TRANS     = 0.336
  ..
$LIBRARY-ENTRY 2Dome Fibgls Crystl, Alum Cld WdGLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.901
  GLASS-CONDUCT = 1.09
  VIS-TRANS     = 0.881
  ..
$LIBRARY-ENTRY 2Dome Fibgls White, Alum Cld Wd GLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.453
  GLASS-CONDUCT = 1.09
  VIS-TRANS     = 0.495
  ..
$LIBRARY-ENTRY 2Dome Fibgls Bronze, Alum Cld WdGLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.538
  GLASS-CONDUCT = 1.09
  VIS-TRANS     = 0.336
  ..
$LIBRARY-ENTRY 2Dome Fibgls Grey, Alum Cld Wd  GLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.548
  GLASS-CONDUCT = 1.09
  VIS-TRANS     = 0.336
  ..
$LIBRARY-ENTRY 2Dome Polycb Crystl, Alum Cld WdGLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.887
  GLASS-CONDUCT = 1.09
  VIS-TRANS     = 0.799
  ..
$LIBRARY-ENTRY 2Dome Polycb White, Alum Cld Wd GLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.755
  GLASS-CONDUCT = 1.09
  VIS-TRANS     = 0.536
  ..
$LIBRARY-ENTRY 2Dome Polycb Bronze, Alum Cld WdGLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.6
  GLASS-CONDUCT = 1.09
  VIS-TRANS     = 0.414
  ..
$LIBRARY-ENTRY 2Dome Polycb Grey, Alum Cld Wd  GLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.685
  GLASS-CONDUCT = 1.09
  VIS-TRANS     = 0.536
  ..
$LIBRARY-ENTRY 1Dome Acrylc Clear, Wood/Vinyl  GLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.901
  GLASS-CONDUCT = 1.63
  VIS-TRANS     = 0.917
  ..
$LIBRARY-ENTRY 1Dome Acrylc White, Wood/Vinyl  GLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.578
  GLASS-CONDUCT = 1.63
  VIS-TRANS     = 0.636
  ..
$LIBRARY-ENTRY 1Dome Acrylc Bronze, Wood/Vinyl GLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.636
  GLASS-CONDUCT = 1.63
  VIS-TRANS     = 0.36
  ..
$LIBRARY-ENTRY 1Dome Acrylc Grey, Wood/Vinyl   GLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.608
  GLASS-CONDUCT = 1.63
  VIS-TRANS     = 0.36
  ..
$LIBRARY-ENTRY 1Dome Fibgls Crystl, Wood/Vinyl GLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.901
  GLASS-CONDUCT = 1.63
  VIS-TRANS     = 0.917
  ..
$LIBRARY-ENTRY 1Dome Fibgls White, Wood/Vinyl  GLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.485
  GLASS-CONDUCT = 1.63
  VIS-TRANS     = 0.528
  ..
$LIBRARY-ENTRY 1Dome Fibgls Bronze, Wood/Vinyl GLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.636
  GLASS-CONDUCT = 1.63
  VIS-TRANS     = 0.36
  ..
$LIBRARY-ENTRY 1Dome Fibgls Grey, Wood/Vinyl   GLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.608
  GLASS-CONDUCT = 1.63
  VIS-TRANS     = 0.36
  ..
$LIBRARY-ENTRY 1Dome Polycb Crystl, Wood/Vinyl GLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.963
  GLASS-CONDUCT = 1.63
  VIS-TRANS     = 0.884
  ..
$LIBRARY-ENTRY 1Dome Polycb White, Wood/Vinyl  GLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.841
  GLASS-CONDUCT = 1.63
  VIS-TRANS     = 0.608
  ..
$LIBRARY-ENTRY 1Dome Polycb Bronze, Wood/Vinyl GLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.681
  GLASS-CONDUCT = 1.63
  VIS-TRANS     = 0.475
  ..
$LIBRARY-ENTRY 1Dome Polycb Grey, Wood/Vinyl   GLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.77
  GLASS-CONDUCT = 1.63
  VIS-TRANS     = 0.608
  ..
$LIBRARY-ENTRY 2Dome Acrylc Clear, Wood/Vinyl  GLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.901
  GLASS-CONDUCT = 0.96
  VIS-TRANS     = 0.881
  ..
$LIBRARY-ENTRY 2Dome Acrylc White, Wood/Vinyl  GLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.538
  GLASS-CONDUCT = 0.96
  VIS-TRANS     = 0.495
  ..
$LIBRARY-ENTRY 2Dome Acrylc Bronze, Wood/Vinyl GLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.538
  GLASS-CONDUCT = 0.96
  VIS-TRANS     = 0.336
  ..
$LIBRARY-ENTRY 2Dome Acrylc Grey, Wood/Vinyl   GLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.548
  GLASS-CONDUCT = 0.96
  VIS-TRANS     = 0.336
  ..
$LIBRARY-ENTRY 2Dome Fibgls Crystl, Wood/Vinyl GLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.901
  GLASS-CONDUCT = 0.96
  VIS-TRANS     = 0.881
  ..
$LIBRARY-ENTRY 2Dome Fibgls White, Wood/Vinyl  GLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.453
  GLASS-CONDUCT = 0.96
  VIS-TRANS     = 0.495
  ..
$LIBRARY-ENTRY 2Dome Fibgls Bronze, Wood/Vinyl GLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.538
  GLASS-CONDUCT = 0.96
  VIS-TRANS     = 0.336
  ..
$LIBRARY-ENTRY 2Dome Fibgls Grey, Wood/Vinyl   GLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.548
  GLASS-CONDUCT = 0.96
  VIS-TRANS     = 0.336
  ..
$LIBRARY-ENTRY 2Dome Polycb Crystl, Wood/Vinyl GLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.887
  GLASS-CONDUCT = 0.96
  VIS-TRANS     = 0.799
  ..
$LIBRARY-ENTRY 2Dome Polycb White, Wood/Vinyl  GLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.755
  GLASS-CONDUCT = 0.96
  VIS-TRANS     = 0.536
  ..
$LIBRARY-ENTRY 2Dome Polycb Bronze, Wood/Vinyl GLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.6
  GLASS-CONDUCT = 0.96
  VIS-TRANS     = 0.414
  ..
$LIBRARY-ENTRY 2Dome Polycb Grey, Wood/Vinyl   GLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.685
  GLASS-CONDUCT = 0.96
  VIS-TRANS     = 0.536
  ..
$LIBRARY-ENTRY 1Flat Acrylc Clear, Alum no Brk GLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.89
  GLASS-CONDUCT = 2.05
  VIS-TRANS     = 0.92
  ..
$LIBRARY-ENTRY 1Flat Acrylc White, Alum no Brk GLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.47
  GLASS-CONDUCT = 2.05
  VIS-TRANS     = 0.53
  ..
$LIBRARY-ENTRY 1Flat Acrylc Bronze, Alum no BrkGLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.53
  GLASS-CONDUCT = 2.05
  VIS-TRANS     = 0.27
  ..
$LIBRARY-ENTRY 1Flat Acrylc Grey, Alum no Brk  GLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.5
  GLASS-CONDUCT = 2.05
  VIS-TRANS     = 0.27
  ..
$LIBRARY-ENTRY 1Flat Fibgls Crystl, Alum no BrkGLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.89
  GLASS-CONDUCT = 2.05
  VIS-TRANS     = 0.92
  ..
$LIBRARY-ENTRY 1Flat Fibgls White, Alum no Brk GLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.38
  GLASS-CONDUCT = 2.05
  VIS-TRANS     = 0.42
  ..
$LIBRARY-ENTRY 1Flat Fibgls Bronze, Alum no BrkGLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.53
  GLASS-CONDUCT = 2.05
  VIS-TRANS     = 0.27
  ..
$LIBRARY-ENTRY 1Flat Fibgls Grey, Alum no Brk  GLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.5
  GLASS-CONDUCT = 2.05
  VIS-TRANS     = 0.27
  ..
$LIBRARY-ENTRY 1Flat Polycb Crystl, Alum no BrkGLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 1.02
  GLASS-CONDUCT = 2.05
  VIS-TRANS     = 0.86
  ..
$LIBRARY-ENTRY 1Flat Polycb White, Alum no Brk GLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.79
  GLASS-CONDUCT = 2.05
  VIS-TRANS     = 0.5
  ..
$LIBRARY-ENTRY 1Flat Polycb Bronze, Alum no BrkGLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.58
  GLASS-CONDUCT = 2.05
  VIS-TRANS     = 0.37
  ..
$LIBRARY-ENTRY 1Flat Polycb Grey, Alum no Brk  GLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.69
  GLASS-CONDUCT = 2.05
  VIS-TRANS     = 0.5
  ..
$LIBRARY-ENTRY 2Flat Acrylc Clear, Alum no Brk GLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.89
  GLASS-CONDUCT = 1.27
  VIS-TRANS     = 0.855
  ..
$LIBRARY-ENTRY 2Flat Acrylc White, Alum no Brk GLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.43
  GLASS-CONDUCT = 1.27
  VIS-TRANS     = 0.389
  ..
$LIBRARY-ENTRY 2Flat Acrylc Bronze, Alum no BrkGLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.43
  GLASS-CONDUCT = 1.27
  VIS-TRANS     = 0.25
  ..
$LIBRARY-ENTRY 2Flat Acrylc Grey, Alum no Brk  GLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.44
  GLASS-CONDUCT = 1.27
  VIS-TRANS     = 0.25
  ..
$LIBRARY-ENTRY 2Flat Fibgls Crystl, Alum no BrkGLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.89
  GLASS-CONDUCT = 1.27
  VIS-TRANS     = 0.855
  ..
$LIBRARY-ENTRY 2Flat Fibgls White, Alum no Brk GLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.35
  GLASS-CONDUCT = 1.27
  VIS-TRANS     = 0.389
  ..
$LIBRARY-ENTRY 2Flat Fibgls Bronze, Alum no BrkGLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.43
  GLASS-CONDUCT = 1.27
  VIS-TRANS     = 0.25
  ..
$LIBRARY-ENTRY 2Flat Fibgls Grey, Alum no Brk  GLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.44
  GLASS-CONDUCT = 1.27
  VIS-TRANS     = 0.25
  ..
$LIBRARY-ENTRY 2Flat Polycb Crystl, Alum no BrkGLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.865
  GLASS-CONDUCT = 1.27
  VIS-TRANS     = 0.729
  ..
$LIBRARY-ENTRY 2Flat Polycb White, Alum no Brk GLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.67
  GLASS-CONDUCT = 1.27
  VIS-TRANS     = 0.428
  ..
$LIBRARY-ENTRY 2Flat Polycb Bronze, Alum no BrkGLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.492
  GLASS-CONDUCT = 1.27
  VIS-TRANS     = 0.316
  ..
$LIBRARY-ENTRY 2Flat Polycb Grey, Alum no Brk  GLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.585
  GLASS-CONDUCT = 1.27
  VIS-TRANS     = 0.428
  ..
$LIBRARY-ENTRY 1Flat Acrylc Clear, Alum w Brk  GLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.89
  GLASS-CONDUCT = 1.97
  VIS-TRANS     = 0.92
  ..
$LIBRARY-ENTRY 1Flat Acrylc White, Alum w Brk  GLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.47
  GLASS-CONDUCT = 1.97
  VIS-TRANS     = 0.53
  ..
$LIBRARY-ENTRY 1Flat Acrylc Bronze, Alum w Brk GLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.53
  GLASS-CONDUCT = 1.97
  VIS-TRANS     = 0.27
  ..
$LIBRARY-ENTRY 1Flat Acrylc Grey, Alum w Brk   GLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.5
  GLASS-CONDUCT = 1.97
  VIS-TRANS     = 0.27
  ..
$LIBRARY-ENTRY 1Flat Fibgls Crystl, Alum w Brk GLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.89
  GLASS-CONDUCT = 1.97
  VIS-TRANS     = 0.92
  ..
$LIBRARY-ENTRY 1Flat Fibgls White, Alum w Brk  GLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.38
  GLASS-CONDUCT = 1.97
  VIS-TRANS     = 0.42
  ..
$LIBRARY-ENTRY 1Flat Fibgls Bronze, Alum w Brk GLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.53
  GLASS-CONDUCT = 1.97
  VIS-TRANS     = 0.27
  ..
$LIBRARY-ENTRY 1Flat Fibgls Grey, Alum w Brk   GLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.5
  GLASS-CONDUCT = 1.97
  VIS-TRANS     = 0.27
  ..
$LIBRARY-ENTRY 1Flat Polycb Crystl, Alum w Brk GLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 1.02
  GLASS-CONDUCT = 1.97
  VIS-TRANS     = 0.86
  ..
$LIBRARY-ENTRY 1Flat Polycb White, Alum w Brk  GLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.79
  GLASS-CONDUCT = 1.97
  VIS-TRANS     = 0.5
  ..
$LIBRARY-ENTRY 1Flat Polycb Bronze, Alum w Brk GLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.58
  GLASS-CONDUCT = 1.97
  VIS-TRANS     = 0.37
  ..
$LIBRARY-ENTRY 1Flat Polycb Grey, Alum w Brk   GLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.69
  GLASS-CONDUCT = 1.97
  VIS-TRANS     = 0.5
  ..
$LIBRARY-ENTRY 2Flat Acrylc Clear, Alum w Brk  GLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.89
  GLASS-CONDUCT = 1.14
  VIS-TRANS     = 0.855
  ..
$LIBRARY-ENTRY 2Flat Acrylc White, Alum w Brk  GLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.43
  GLASS-CONDUCT = 1.14
  VIS-TRANS     = 0.389
  ..
$LIBRARY-ENTRY 2Flat Acrylc Bronze, Alum w Brk GLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.43
  GLASS-CONDUCT = 1.14
  VIS-TRANS     = 0.25
  ..
$LIBRARY-ENTRY 2Flat Acrylc Grey, Alum w Brk   GLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.44
  GLASS-CONDUCT = 1.14
  VIS-TRANS     = 0.25
  ..
$LIBRARY-ENTRY 2Flat Fibgls Crystl, Alum w Brk GLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.89
  GLASS-CONDUCT = 1.14
  VIS-TRANS     = 0.855
  ..
$LIBRARY-ENTRY 2Flat Fibgls White, Alum w Brk  GLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.35
  GLASS-CONDUCT = 1.14
  VIS-TRANS     = 0.389
  ..
$LIBRARY-ENTRY 2Flat Fibgls Bronze, Alum w Brk GLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.43
  GLASS-CONDUCT = 1.14
  VIS-TRANS     = 0.25
  ..
$LIBRARY-ENTRY 2Flat Fibgls Grey, Alum w Brk   GLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.44
  GLASS-CONDUCT = 1.14
  VIS-TRANS     = 0.25
  ..
$LIBRARY-ENTRY 2Flat Polycb Crystl, Alum w Brk GLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.865
  GLASS-CONDUCT = 1.14
  VIS-TRANS     = 0.729
  ..
$LIBRARY-ENTRY 2Flat Polycb White, Alum w Brk  GLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.67
  GLASS-CONDUCT = 1.14
  VIS-TRANS     = 0.428
  ..
$LIBRARY-ENTRY 2Flat Polycb Bronze, Alum w Brk GLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.492
  GLASS-CONDUCT = 1.14
  VIS-TRANS     = 0.316
  ..
$LIBRARY-ENTRY 2Flat Polycb Grey, Alum w Brk   GLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.585
  GLASS-CONDUCT = 1.14
  VIS-TRANS     = 0.428
  ..
$LIBRARY-ENTRY 1Flat Acrylc Clear, Alum Cld Wd GLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.89
  GLASS-CONDUCT = 1.86
  VIS-TRANS     = 0.92
  ..
$LIBRARY-ENTRY 1Flat Acrylc White, Alum Cld Wd GLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.47
  GLASS-CONDUCT = 1.86
  VIS-TRANS     = 0.53
  ..
$LIBRARY-ENTRY 1Flat Acrylc Bronze, Alum Cld WdGLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.53
  GLASS-CONDUCT = 1.86
  VIS-TRANS     = 0.27
  ..
$LIBRARY-ENTRY 1Flat Acrylc Grey, Alum Cld Wd  GLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.5
  GLASS-CONDUCT = 1.86
  VIS-TRANS     = 0.27
  ..
$LIBRARY-ENTRY 1Flat Fibgls Crystl, Alum Cld WdGLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.89
  GLASS-CONDUCT = 1.86
  VIS-TRANS     = 0.92
  ..
$LIBRARY-ENTRY 1Flat Fibgls White, Alum Cld Wd GLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.38
  GLASS-CONDUCT = 1.86
  VIS-TRANS     = 0.42
  ..
$LIBRARY-ENTRY 1Flat Fibgls Bronze, Alum Cld WdGLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.53
  GLASS-CONDUCT = 1.86
  VIS-TRANS     = 0.27
  ..
$LIBRARY-ENTRY 1Flat Fibgls Grey, Alum Cld Wd  GLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.5
  GLASS-CONDUCT = 1.86
  VIS-TRANS     = 0.27
  ..
$LIBRARY-ENTRY 1Flat Polycb Crystl, Alum Cld WdGLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 1.02
  GLASS-CONDUCT = 1.86
  VIS-TRANS     = 0.86
  ..
$LIBRARY-ENTRY 1Flat Polycb White, Alum Cld Wd GLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.79
  GLASS-CONDUCT = 1.86
  VIS-TRANS     = 0.5
  ..
$LIBRARY-ENTRY 1Flat Polycb Bronze, Alum Cld WdGLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.58
  GLASS-CONDUCT = 1.86
  VIS-TRANS     = 0.37
  ..
$LIBRARY-ENTRY 1Flat Polycb Grey, Alum Cld Wd  GLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.69
  GLASS-CONDUCT = 1.86
  VIS-TRANS     = 0.5
  ..
$LIBRARY-ENTRY 2Flat Acrylc Clear, Alum Cld Wd GLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.89
  GLASS-CONDUCT = 1.09
  VIS-TRANS     = 0.855
  ..
$LIBRARY-ENTRY 2Flat Acrylc White, Alum Cld Wd GLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.43
  GLASS-CONDUCT = 1.09
  VIS-TRANS     = 0.389
  ..
$LIBRARY-ENTRY 2Flat Acrylc Bronze, Alum Cld WdGLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.43
  GLASS-CONDUCT = 1.09
  VIS-TRANS     = 0.25
  ..
$LIBRARY-ENTRY 2Flat Acrylc Grey, Alum Cld Wd  GLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.44
  GLASS-CONDUCT = 1.09
  VIS-TRANS     = 0.25
  ..
$LIBRARY-ENTRY 2Flat Fibgls Crystl, Alum Cld WdGLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.89
  GLASS-CONDUCT = 1.09
  VIS-TRANS     = 0.855
  ..
$LIBRARY-ENTRY 2Flat Fibgls White, Alum Cld Wd GLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.35
  GLASS-CONDUCT = 1.09
  VIS-TRANS     = 0.389
  ..
$LIBRARY-ENTRY 2Flat Fibgls Bronze, Alum Cld WdGLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.43
  GLASS-CONDUCT = 1.09
  VIS-TRANS     = 0.25
  ..
$LIBRARY-ENTRY 2Flat Fibgls Grey, Alum Cld Wd  GLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.44
  GLASS-CONDUCT = 1.09
  VIS-TRANS     = 0.25
  ..
$LIBRARY-ENTRY 2Flat Polycb Crystl, Alum Cld WdGLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.865
  GLASS-CONDUCT = 1.09
  VIS-TRANS     = 0.729
  ..
$LIBRARY-ENTRY 2Flat Polycb White, Alum Cld Wd GLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.67
  GLASS-CONDUCT = 1.09
  VIS-TRANS     = 0.428
  ..
$LIBRARY-ENTRY 2Flat Polycb Bronze, Alum Cld WdGLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.492
  GLASS-CONDUCT = 1.09
  VIS-TRANS     = 0.316
  ..
$LIBRARY-ENTRY 2Flat Polycb Grey, Alum Cld Wd  GLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.585
  GLASS-CONDUCT = 1.09
  VIS-TRANS     = 0.428
  ..
$LIBRARY-ENTRY 1Flat Acrylc Clear, Wood/Vinyl  GLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.89
  GLASS-CONDUCT = 1.63
  VIS-TRANS     = 0.92
  ..
$LIBRARY-ENTRY 1Flat Acrylc White, Wood/Vinyl  GLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.47
  GLASS-CONDUCT = 1.63
  VIS-TRANS     = 0.53
  ..
$LIBRARY-ENTRY 1Flat Acrylc Bronze, Wood/Vinyl GLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.53
  GLASS-CONDUCT = 1.63
  VIS-TRANS     = 0.27
  ..
$LIBRARY-ENTRY 1Flat Acrylc Grey, Wood/Vinyl   GLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.5
  GLASS-CONDUCT = 1.63
  VIS-TRANS     = 0.27
  ..
$LIBRARY-ENTRY 1Flat Fibgls Crystl, Wood/Vinyl GLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.89
  GLASS-CONDUCT = 1.63
  VIS-TRANS     = 0.92
  ..
$LIBRARY-ENTRY 1Flat Fibgls White, Wood/Vinyl  GLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.38
  GLASS-CONDUCT = 1.63
  VIS-TRANS     = 0.42
  ..
$LIBRARY-ENTRY 1Flat Fibgls Bronze, Wood/Vinyl GLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.53
  GLASS-CONDUCT = 1.63
  VIS-TRANS     = 0.27
  ..
$LIBRARY-ENTRY 1Flat Fibgls Grey, Wood/Vinyl   GLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.5
  GLASS-CONDUCT = 1.63
  VIS-TRANS     = 0.27
  ..
$LIBRARY-ENTRY 1Flat Polycb Crystl, Wood/Vinyl GLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 1.02
  GLASS-CONDUCT = 1.63
  VIS-TRANS     = 0.86
  ..
$LIBRARY-ENTRY 1Flat Polycb White, Wood/Vinyl  GLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.79
  GLASS-CONDUCT = 1.63
  VIS-TRANS     = 0.5
  ..
$LIBRARY-ENTRY 1Flat Polycb Bronze, Wood/Vinyl GLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.58
  GLASS-CONDUCT = 1.63
  VIS-TRANS     = 0.37
  ..
$LIBRARY-ENTRY 1Flat Polycb Grey, Wood/Vinyl   GLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.69
  GLASS-CONDUCT = 1.63
  VIS-TRANS     = 0.5
  ..
$LIBRARY-ENTRY 2Flat Acrylc Clear, Wood/Vinyl  GLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.89
  GLASS-CONDUCT = 0.96
  VIS-TRANS     = 0.855
  ..
$LIBRARY-ENTRY 2Flat Acrylc White, Wood/Vinyl  GLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.43
  GLASS-CONDUCT = 0.96
  VIS-TRANS     = 0.389
  ..
$LIBRARY-ENTRY 2Flat Acrylc Bronze, Wood/Vinyl GLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.43
  GLASS-CONDUCT = 0.96
  VIS-TRANS     = 0.25
  ..
$LIBRARY-ENTRY 2Flat Acrylc Grey, Wood/Vinyl   GLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.44
  GLASS-CONDUCT = 0.96
  VIS-TRANS     = 0.25
  ..
$LIBRARY-ENTRY 2Flat Fibgls Crystl, Wood/Vinyl GLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.89
  GLASS-CONDUCT = 0.96
  VIS-TRANS     = 0.855
  ..
$LIBRARY-ENTRY 2Flat Fibgls White, Wood/Vinyl  GLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.35
  GLASS-CONDUCT = 0.96
  VIS-TRANS     = 0.389
  ..
$LIBRARY-ENTRY 2Flat Fibgls Bronze, Wood/Vinyl GLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.43
  GLASS-CONDUCT = 0.96
  VIS-TRANS     = 0.25
  ..
$LIBRARY-ENTRY 2Flat Fibgls Grey, Wood/Vinyl   GLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.44
  GLASS-CONDUCT = 0.96
  VIS-TRANS     = 0.25
  ..
$LIBRARY-ENTRY 2Flat Polycb Crystl, Wood/Vinyl GLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.865
  GLASS-CONDUCT = 0.96
  VIS-TRANS     = 0.729
  ..
$LIBRARY-ENTRY 2Flat Polycb White, Wood/Vinyl  GLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.67
  GLASS-CONDUCT = 0.96
  VIS-TRANS     = 0.428
  ..
$LIBRARY-ENTRY 2Flat Polycb Bronze, Wood/Vinyl GLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.492
  GLASS-CONDUCT = 0.96
  VIS-TRANS     = 0.316
  ..
$LIBRARY-ENTRY 2Flat Polycb Grey, Wood/Vinyl   GLASS-TYPE      Skylights
  TYPE          = SHADING-COEF
  SHADING-COEF  = 0.585
  GLASS-CONDUCT = 0.96
  VIS-TRANS     = 0.428
  ..

$============================================================================
$==   Curve Fits   ==========================================================
$============================================================================

$LIBRARY-ENTRY AirFoil w Dischrg Dampers FPLR  CURVE-FIT       Fan EIR-FPLR
$Air Foil with Discharge Dampers
   TYPE             = QUADRATIC
   INPUT-TYPE       = COEFFICIENTS
   OUTPUT-MIN       = 0.68
   OUTPUT-MAX       = 1
   COEFFICIENTS     = ( .227143,  1.178929, -0.410714 )
   ..
$LIBRARY-ENTRY AirFoil w Inlet Vanes FPLR      CURVE-FIT       Fan EIR-FPLR
$Air Foil with Inlet Vanes
   TYPE             = QUADRATIC
   INPUT-TYPE       = COEFFICIENTS
   OUTPUT-MIN       = 0.48
   OUTPUT-MAX       = 1
   COEFFICIENTS     = ( .584345, -0.579167,  0.970238 )
   ..
$LIBRARY-ENTRY ForCurve w Dischrg Dampers FPLR CURVE-FIT       Fan EIR-FPLR
$Forward Curved Centrifugal with Discharge Dampers
   TYPE             = QUADRATIC
   INPUT-TYPE       = COEFFICIENTS
   OUTPUT-MIN       = 0.22
   OUTPUT-MAX       = 1
   COEFFICIENTS     = ( .190667,  0.310000,  0.500000 )
   ..
$LIBRARY-ENTRY ForCurve w Inlet Vanes FPLR     CURVE-FIT       Fan EIR-FPLR
$Forward Curved Centrifugal with Inlet Vanes
   TYPE             = QUADRATIC
   INPUT-TYPE       = COEFFICIENTS
   OUTPUT-MIN       = 0.22
   OUTPUT-MAX       = 1
   COEFFICIENTS     = ( .339619, -0.848139,  1.495671 )
   ..
$LIBRARY-ENTRY Vane Axial w Var Pitch FPLR     CURVE-FIT       Fan EIR-FPLR
$Vane Axial with Variable Pitch Blades
   TYPE             = QUADRATIC
   INPUT-TYPE       = COEFFICIENTS
   OUTPUT-MIN       = 0.15
   OUTPUT-MAX       = 1
   COEFFICIENTS     = ( .212048, -0.569286,  1.345238 )
   ..
$LIBRARY-ENTRY Variable Speed Drive FPLR       CURVE-FIT       Fan EIR-FPLR
$Any fan with Variable Speed Drive
   TYPE             = QUADRATIC
   INPUT-TYPE       = COEFFICIENTS
   OUTPUT-MIN       = 0.10
   OUTPUT-MAX       = 1
   COEFFICIENTS     = ( .219762, -0.874784,  1.652597 )
   ..
$LIBRARY-ENTRY DW-Gas-Pilotless-HIR-fPLR       CURVE-FIT       Gas DW-Heater
  TYPE=QUADRATIC      COEF=( 0, 0.99945700, 0.00054300)
  INPUT-TYPE COEFFICIENTS ..


$============================================================================
$==  CA Utility Electric Rates ==============================================
$==  Updated March 2002 by Paul Reeves for JJHirsch & Associates
$==
$==  SCE GS-1 Elec Rate
$==  SCE GS-1-3 Elec Rate
$==  SCE GS-2 Elec Rate         (non-TOU new rate)
$==  SCE GS-2 Elec Rate TOU-Opt (new rate)
$==  SCE TOU-GS-1 Elec Rate
$==  SCE TOU-GS-1-3 Elec Rate
$==  SCE TOU-GS-2A Elec Rate
$==  SCE TOU-GS-2B Elec Rate
$==  SCE TOU-8A Elec Rate
$==  SCE TOU-8B Elec Rate
$==  SCE TOU-8C Elec Rate
$==  SCE I-6A Elec Rate
$==  SCE I-6B Elec Rate
$==  SCE I-6C Elec Rate
$==  SCE D Sch-Reg10 2Fuels Elec Rate
$==  SCE D Sch-Reg13 2Fuels Elec Rate
$==  SCE D Sch-Reg14 2Fuels Elec Rate
$==  SCE D Sch-Reg15 2Fuels Elec Rate
$==  SCE D Sch-Reg16 2Fuels Elec Rate
$==  SCE D Sch-Reg17 2Fuels Elec Rate
$==  SCE D Sch-Reg10 All Elec Rate
$==  SCE D Sch-Reg13 All Elec Rate
$==  SCE D Sch-Reg14 All Elec Rate
$==  SCE D Sch-Reg15 All Elec Rate
$==  SCE D Sch-Reg16 All Elec Rate
$==  SCE D Sch-Reg17 All Elec Rate
$
$==  SDG&E Sch-Aa Elec Rate
$==  SDG&E Sch-Ab Elec Rate
$==  SDG&E Sch-ADa Elec Rate   (not updated, new rate info unavailable)
$==  SDG&E Sch-ADb Elec Rate   (not updated, new rate info unavailable)
$==  SDG&E A-TOU Elec Rate     (new rate)
$==  SDG&E AL-TOUa1 Elec Rate
$==  SDG&E AL-TOUa2 Elec Rate
$==  SDG&E AL-TOUb1 Elec Rate
$==  SDG&E AL-TOUb2 Elec Rate
$
$    Added EPS (Energy Procurement Surcharges) to all PG&E Rates (previously missing)
$==  PG&E Sch-A1-1 Elec Rate
$==  PG&E Sch-A1-3 Elec Rate
$==  PG&E Sch-A10a Elec Rate
$==  PG&E Sch-A10b Elec Rate
$==  PG&E Sch-A10c Elec Rate
$==  PG&E Sch-A6-1 Elec Rate
$==  PG&E Sch-A6-3 Elec Rate
$==  PG&E Sch-E19a Elec Rate   (fixed Max Demand defn)
$==  PG&E Sch-E19b Elec Rate   (fixed Max Demand defn)
$==  PG&E Sch-E19c Elec Rate   (fixed Max Demand defn)
$==  PG&E Sch-E20a Elec Rate
$==  PG&E Sch-E20b Elec Rate
$==  PG&E Sch-E20c Elec Rate
$
$==  Added SMUD GS-III (20 < kW < 300 kW, three-phase service) rate

$==  Gas Rates =============================================================
$==  Updated March 2002 by Paul Reeves for JJHirsch & Associates
$==
$==  SDG&E GN-1 Gas Rate       (update unavailable, no rate info)
$==  SDG&E GN-2 Gas Rate       (update unavailable, no rate info)
$==  SDG&E GN-3a Gas Rate      (new rate)
$==  SDG&E GN-3b Gas Rate      (new rate)
$==  SDG&E GN-3c Gas Rate      (new rate)
$==  PG&E GNR-1 Gas Rate
$==  PG&E GNR-2 Gas Rate
$==  SoCalGas GN-10 Gas Rate
$==  SoCalGas GN-20 Gas Rate   (update unavailable)
$==  SCG Sch GR (Zone1) Gas Rate
$==  SCG Sch GR (Zone2) Gas Rate
$==  SCG Sch GR (Zone3) Gas Rate
$============================================================================
$============================================================================


$=====  SMUD GS-III ELECTRIC RATE, 20 < kW < 300 kW, three-phase service  =====
$LIBRARY-ENTRY SMUD GS-Demand Rate             UTILITY-RATE    SMUD Electric
$SMUD GS Demand Metered Rate
$ 20 < kW < 300 kW, three-phase service
   TYPE = ELECTRIC
   MONTH-CHGS = (18.00)
   BLOCK-CHARGES = ("SMUD GS Facility Block","SMUD GS Block Winter",
                    "SMUD GS Block Summer","SMUD Surcharge")
   ..
$LIBRARY-ENTRY SMUD GS Facility Block          BLOCK-CHARGE    SMUD Elec Rates
   BLOCK1-TYPE = DEMAND
   BLOCKS-1 = ( 20  1 )
   COSTS-1  = (  0  7.00)
   DEMAND-RATCHETS = ("SMUD GS Ratchet")
   ..

$LIBRARY-ENTRY SMUD GS Ratchet                 RATCHET         SMUD Elec Rates
   TYPE = HIGHEST-PEAK
   NUM-MONTHS = 12
   FRACTION   = 1.0
   ..

$LIBRARY-ENTRY SMUD GS Block Winter            BLOCK-CHARGE    SCE Elec Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = ( 7300 1 )
   COSTS-1  = ( 0.08959 0.06910 )
   BLOCK-SCH = "SMUD Season Schedule"
   SCH-FLAG = 1
   ..

$LIBRARY-ENTRY SMUD GS Block Summer            BLOCK-CHARGE    SCE Elec Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = ( 7300 1 )
   COSTS-1  = ( 0.09939 0.06619 )
   BLOCK-SCH = "SMUD Season Schedule"
   SCH-FLAG = 2
   ..

$LIBRARY-ENTRY SMUD Surcharge                  BLOCK-CHARGE    SCE Elec Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = ( 1 )
   COSTS-1  = ( 0.0025 )
   ..

$LIBRARY-ENTRY SMUD Season Schedule            SCHEDULE-PD     SMUD Elec Rates
   TYPE = FLAG
   MONTH = ( 4, 10, 12)
   DAY   = (30, 31, 31)
   WEEK-SCHEDULES = ("Week Flag Value 1", "Week Flag Value 2",
                     "Week Flag Value 1")
   ..


$=====  SCE GS-1 ELECTRIC RATE, < 20 kW, Single-Phase Service  =====
$LIBRARY-ENTRY SCE GS-1 Elec Rate              UTILITY-RATE    SCE Electric
$SCE SCHEDULE GS-1 (kWh Only)
$ < 20 kW, Single-Phase Service
   TYPE = ELECTRIC
   MONTH-CHGS = ( {31*0.480},  $ Jan
                  {28*0.480},  $ Feb
                  {31*0.480},  $ Mar
                  {30*0.480},  $ Apr
                  {31*0.480},  $ May
                  {30*0.480},  $ Jun
                  {31*0.480},  $ Jul
                  {31*0.480},  $ Aug
                  {30*0.480},  $ Sep
                  {31*0.480},  $ Oct
                  {30*0.480},  $ Nov
                  {31*0.480})  $ Dec
   BLOCK-CHARGES = ("SCE GS-1 Winter Elec Rate Block",
                    "SCE GS-1 Summer Elec Rate Block")
   ..
$LIBRARY-ENTRY SCE GS-1 Winter Elec Rate Block BLOCK-CHARGE    SCE Elec Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1    = ( 1 )
   COSTS-1     = ( 0.14731 )
   BLOCK-SCH   = "SCE Winter/Summer Schedule"
   SCH-FLAG    = 1
   ..
$LIBRARY-ENTRY SCE GS-1 Summer Elec Rate Block BLOCK-CHARGE    SCE Elec Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1    = ( 1 )
   COSTS-1     = ( 0.21044 )
   BLOCK-SCH   = "SCE Winter/Summer Schedule"
   SCH-FLAG    = 2
   ..

$LIBRARY-ENTRY SCE Winter/Summer Schedule      SCHEDULE-PD     SCE Elec Rates
   TYPE = FLAG
   MONTH = ( 6,  9, 12)
   DAY   = ( 3, 30, 31)
   WEEK-SCHEDULES = ("Week Flag Value 1", "Week Flag Value 2",
                     "Week Flag Value 1")
   ..

$=====  SCE GS-1-3 ELECTRIC RATE, < 20 kW, Three-Phase Service  =====
$LIBRARY-ENTRY SCE GS-1-3 Elec Rate            UTILITY-RATE    SCE Electric
$SCE SCHEDULE GS-1-3 (kWh Only)
$ < 20 kW, Three-Phase Service
   TYPE = ELECTRIC
   MONTH-CHGS = ( {31*(0.480+0.079)},  $ Jan
                  {28*(0.480+0.079)},  $ Feb
                  {31*(0.480+0.079)},  $ Mar
                  {30*(0.480+0.079)},  $ Apr
                  {31*(0.480+0.079)},  $ May
                  {30*(0.480+0.079)},  $ Jun
                  {31*(0.480+0.079)},  $ Jul
                  {31*(0.480+0.079)},  $ Aug
                  {30*(0.480+0.079)},  $ Sep
                  {31*(0.480+0.079)},  $ Oct
                  {30*(0.480+0.079)},  $ Nov
                  {31*(0.480+0.079)})  $ Dec
   BLOCK-CHARGES = ("SCE GS-1-3 Win Elec Rate Block",
                    "SCE GS-1-3 Sum Elec Rate Block")
   ..

$LIBRARY-ENTRY SCE GS-1-3 Win Elec Rate Block  BLOCK-CHARGE    SCE Elec Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1    = ( 1 )
   COSTS-1     = ( 0.14731 )
   BLOCK-SCH   = "SCE Winter/Summer Schedule"
   SCH-FLAG    = 1
   ..
$LIBRARY-ENTRY SCE GS-1-3 Sum Elec Rate Block  BLOCK-CHARGE    SCE Elec Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1    = ( 1 )
   COSTS-1     = ( 0.21044 )
   BLOCK-SCH   = "SCE Winter/Summer Schedule"
   SCH-FLAG    = 2
   ..


$=====  SCE GS-2 ELECTRIC RATE, 20 < kW < 500 kW, three-phase service  =====
$LIBRARY-ENTRY SCE GS-2 Elec Rate              UTILITY-RATE    SCE Electric
$SCE SCHEDULE GS-2 (non-TOU Option)
$ 20 < kW < 500 kW, three-phase service
   TYPE = ELECTRIC
   MONTH-CHGS = (60.30)
   BLOCK-CHARGES = ("SCE GS-2 Facility Block","SCE GS-2 Time-Related Block",
                    "SCE GS-2 Energy Charge Block")
   ..
$LIBRARY-ENTRY SCE GS-2 Facility Block         BLOCK-CHARGE    SCE Elec Rates
   BLOCK1-TYPE = DEMAND
   BLOCKS-1 = (  1 )
   COSTS-1  = ( 5.40)
   DEMAND-RATCHETS = ("SCE GS-2 Ratchet 50")
   ..
$LIBRARY-ENTRY SCE GS-2 Time-Related Block     BLOCK-CHARGE    SCE Elec Rates
   BLOCK1-TYPE = DEMAND
   BLOCKS-1 = (  1 )
   COSTS-1  = ( 7.75 )
   BLOCK-SCH = "SCE GS-2 Summer-Only Schedule"
   SCH-FLAG = 1
   ..
$LIBRARY-ENTRY SCE GS-2 Energy Charge Block    BLOCK-CHARGE    SCE Elec Rates
   BLOCK1-TYPE = KWH/KW
   BLOCKS-1 = ( 300, 1 )
   COSTS-1  = ( 0.11942, 0.13481 )
   LIMITS-1 = ( 0,0 )
   ..

$LIBRARY-ENTRY SCE Ratchet 50                  RATCHET         SCE Elec Rates
   TYPE = HIGHEST-PEAK
   NUM-MONTHS = 12
   FRACTION   = 0.5
   ..
$LIBRARY-ENTRY SCE GS-2 Ratchet 50             RATCHET         SCE Elec Rates
   TYPE = HIGHEST-PEAK
   NUM-MONTHS = 12
   FRACTION   = 0.5
   ..
$LIBRARY-ENTRY SCE GS-2 TOU Ratchet 50         RATCHET         SCE Elec Rates
   TYPE = HIGHEST-PEAK
   NUM-MONTHS = 12
   FRACTION   = 0.5
   ..
$LIBRARY-ENTRY SCE TOU-GS-2A Ratchet 50        RATCHET         SCE Elec Rates
   TYPE = HIGHEST-PEAK
   NUM-MONTHS = 12
   FRACTION   = 0.5
   ..
$LIBRARY-ENTRY SCE TOU-GS-2B Ratchet 50        RATCHET         SCE Elec Rates
   TYPE = HIGHEST-PEAK
   NUM-MONTHS = 12
   FRACTION   = 0.5
   ..
$LIBRARY-ENTRY SCE TOU-8A Ratchet 50           RATCHET         SCE Elec Rates
   TYPE = HIGHEST-PEAK
   NUM-MONTHS = 12
   FRACTION   = 0.5
   ..
$LIBRARY-ENTRY SCE TOU-8B Ratchet 50           RATCHET         SCE Elec Rates
   TYPE = HIGHEST-PEAK
   NUM-MONTHS = 12
   FRACTION   = 0.5
   ..
$LIBRARY-ENTRY SCE TOU-8C Ratchet 50           RATCHET         SCE Elec Rates
   TYPE = HIGHEST-PEAK
   NUM-MONTHS = 12
   FRACTION   = 0.5
   ..
$LIBRARY-ENTRY SCE I-6A Ratchet 50             RATCHET         SCE Elec Rates
   TYPE = HIGHEST-PEAK
   NUM-MONTHS = 12
   FRACTION   = 0.5
   ..
$LIBRARY-ENTRY SCE I-6B Ratchet 50             RATCHET         SCE Elec Rates
   TYPE = HIGHEST-PEAK
   NUM-MONTHS = 12
   FRACTION   = 0.5
   ..
$LIBRARY-ENTRY SCE I-6C Ratchet 50             RATCHET         SCE Elec Rates
   TYPE = HIGHEST-PEAK
   NUM-MONTHS = 12
   FRACTION   = 0.5
   ..

$LIBRARY-ENTRY SCE GS-2 Summer-Only Schedule   SCHEDULE-PD     SCE Elec Rates
   TYPE = FLAG
   MONTH = ( 6,  9, 12)
   DAY   = ( 3, 30, 31)
   WEEK-SCHEDULES = ("Week Flag Value 0", "Week Flag Value 1",
                     "Week Flag Value 0")
   ..


$=====  SCE GS-2 ELECTRIC RATE, 20 < kW < 500 kW, three-phase service  =====
$LIBRARY-ENTRY SCE GS-2 Elec Rate TOU-Opt      UTILITY-RATE    SCE Electric
$SCE SCHEDULE GS-2 (TOU Option)
$ 20 < kW < 500 kW, three-phase service
   TYPE = ELECTRIC
   MONTH-CHGS = (60.30)
   BLOCK-CHARGES =
   ("SCE GS-2 TOU Facility Block","SCE GS-2 TOU Time-Related Block",
    "SCE GS-2 TOU Summer Peak Block","SCE GS-2 TOU Summer Mid Block",
    "SCE GS-2 TOU Summer Off Block", "SCE GS-2 TOU Winter Mid Block",
    "SCE GS-2 TOU Winter Off Block")
   ..
$LIBRARY-ENTRY SCE GS-2 TOU Facility Block     BLOCK-CHARGE    SCE Elec Rates
   BLOCK1-TYPE = DEMAND
   BLOCKS-1 = (  1 )
   COSTS-1  = ( 5.40)
   DEMAND-RATCHETS = ("SCE GS-2 TOU Ratchet 50")
   ..
$LIBRARY-ENTRY SCE GS-2 TOU Time-Related Block BLOCK-CHARGE    SCE Elec Rates
   BLOCK1-TYPE = DEMAND
   BLOCKS-1 = (  1 )
   COSTS-1  = ( 7.75 )
   BLOCK-SCH = "SCE GS-2 Summer-Only Schedule"
   SCH-FLAG = 1
   ..
$          Summer   Winter
$   peak     1
$    mid     2        4
$    off     3        5
$LIBRARY-ENTRY SCE GS-2 TOU Summer Peak Block  BLOCK-CHARGE    SCE Elec Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = (  1 )
   COSTS-1  = ( 0.17880 )
   BLOCK-SCH = "SCE TOU Schedule"
   SCH-FLAG = 1
   ..
$LIBRARY-ENTRY SCE GS-2 TOU Summer Mid Block   BLOCK-CHARGE    SCE Elec Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = (  1 )
   COSTS-1  = ( 0.12199 )
   BLOCK-SCH = "SCE TOU Schedule"
   SCH-FLAG = 2
   ..
$LIBRARY-ENTRY SCE GS-2 TOU Summer Off Block   BLOCK-CHARGE    SCE Elec Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = (  1 )
   COSTS-1  = ( 0.10592 )
   BLOCK-SCH = "SCE TOU Schedule"
   SCH-FLAG = 3
   ..
$LIBRARY-ENTRY SCE GS-2 TOU Winter Mid Block   BLOCK-CHARGE    SCE Elec Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = (  1 )
   COSTS-1  = ( 0.13021 )
   BLOCK-SCH = "SCE TOU Schedule"
   SCH-FLAG = 4
   ..
$LIBRARY-ENTRY SCE GS-2 TOU Winter Off Block   BLOCK-CHARGE    SCE Elec Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = (  1 )
   COSTS-1  = ( 0.10592 )
   BLOCK-SCH = "SCE TOU Schedule"
   SCH-FLAG = 5
   ..



$=====  SCE TOU-GS-1 ELECTRIC RATE, < 20 kW, Single-Phase Service =====
$LIBRARY-ENTRY SCE TOU-GS-1 Elec Rate          UTILITY-RATE    SCE Electric
$SCE SCHEDULE TOU-GS-1 (TOU kWh Only)
$ < 20 kW, Single-Phase Service
   TYPE = ELECTRIC
   MONTH-CHGS = ( {31*(0.480+0.080)},  $ Jan
                  {28*(0.480+0.080)},  $ Feb
                  {31*(0.480+0.080)},  $ Mar
                  {30*(0.480+0.080)},  $ Apr
                  {31*(0.480+0.080)},  $ May
                  {30*(0.480+0.080)},  $ Jun
                  {31*(0.480+0.080)},  $ Jul
                  {31*(0.480+0.080)},  $ Aug
                  {30*(0.480+0.080)},  $ Sep
                  {31*(0.480+0.080)},  $ Oct
                  {30*(0.480+0.080)},  $ Nov
                  {31*(0.480+0.080)})  $ Dec
   BLOCK-CHARGES = (
         "SCE TOU-GS-1 Summer Peak Block","SCE TOU-GS-1 Summer Mid Block",
         "SCE TOU-GS-1 Summer Off Block", "SCE TOU-GS-1 Winter Mid Block",
         "SCE TOU-GS-1 Winter Off Block")
   ..
$LIBRARY-ENTRY SCE TOU-GS-1 Summer Peak Block  BLOCK-CHARGE    SCE Elec Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = (  1 )
   COSTS-1  = ( 0.58545)
   BLOCK-SCH = "SCE TOU Schedule"
   SCH-FLAG = 1
   ..
$LIBRARY-ENTRY SCE TOU-GS-1 Summer Mid Block   BLOCK-CHARGE    SCE Elec Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = (  1 )
   COSTS-1  = ( 0.14053)
   BLOCK-SCH = "SCE TOU Schedule"
   SCH-FLAG = 2
   ..
$LIBRARY-ENTRY SCE TOU-GS-1 Summer Off Block   BLOCK-CHARGE    SCE Elec Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = (  1 )
   COSTS-1  = ( 0.10768)
   BLOCK-SCH = "SCE TOU Schedule"
   SCH-FLAG = 3
   ..
$LIBRARY-ENTRY SCE TOU-GS-1 Winter Mid Block   BLOCK-CHARGE    SCE Elec Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = (  1 )
   COSTS-1  = ( 0.13356)
   BLOCK-SCH = "SCE TOU Schedule"
   SCH-FLAG = 4
   ..
$LIBRARY-ENTRY SCE TOU-GS-1 Winter Off Block   BLOCK-CHARGE    SCE Elec Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = (  1 )
   COSTS-1  = ( 0.10704)
   BLOCK-SCH = "SCE TOU Schedule"
   SCH-FLAG = 5
   ..
$          Summer   Winter
$   peak     1
$    mid     2        4
$    off     3        5
$LIBRARY-ENTRY SCE TOU Schedule                SCHEDULE-PD     SCE Elec Rates
   TYPE = FLAG
   MONTH = ( 6,  9, 12)
   DAY   = ( 3, 30, 31)
   WEEK-SCHEDULES = ("SCE TOU Winter Wk Sch",
                     "SCE TOU Summer Wk Sch",
                     "SCE TOU Winter Wk Sch")
   ..
$LIBRARY-ENTRY SCE TOU Winter Wk Sch           WEEK-SCHEDULE-PDSCE Elec Rates
   TYPE = FLAG
   DAY-SCHEDULES =
        ( "SCE TOU Winter WD", "SCE TOU Winter WD",
          "SCE TOU Winter WD", "SCE TOU Winter WD",
          "SCE TOU Winter WD", "SCE TOU Winter WEH",
          "SCE TOU Winter WEH","SCE TOU Winter WEH",
          "SCE TOU Winter WD", "SCE TOU Winter WD")
   ..
$LIBRARY-ENTRY SCE TOU Summer Wk Sch           WEEK-SCHEDULE-PDSCE Elec Rates
   TYPE = FLAG
   DAY-SCHEDULES =
        ( "SCE TOU Summer WD", "SCE TOU Summer WD",
          "SCE TOU Summer WD", "SCE TOU Summer WD",
          "SCE TOU Summer WD", "SCE TOU Summer WEH",
          "SCE TOU Summer WEH","SCE TOU Summer WEH",
          "SCE TOU Summer WD", "SCE TOU Summer WD")
   ..
$LIBRARY-ENTRY SCE TOU Winter WD               DAY-SCHEDULE-PD SCE Elec Rates
 TYPE = FLAG
 VALUES= (  5   &D   &D   &D   &D   &D     &D   &D    4   &D   &D   &D
           &D   &D   &D   &D   &D   &D     &D   &D   &D    5   &D   &D )  ..
$LIBRARY-ENTRY SCE TOU Winter WEH              DAY-SCHEDULE-PD SCE Elec Rates
 TYPE = FLAG
 VALUES= (  5   &D   &D   &D   &D   &D     &D   &D   &D   &D   &D   &D
           &D   &D   &D   &D   &D   &D     &D   &D   &D   &D   &D   &D )  ..
$LIBRARY-ENTRY SCE TOU Summer WD               DAY-SCHEDULE-PD SCE Elec Rates
 TYPE = FLAG
 VALUES= (  3   &D   &D   &D   &D   &D     &D   &D    2   &D   &D   &D
            1   &D   &D   &D   &D   &D      2   &D   &D   &D   &D    3 )  ..
$LIBRARY-ENTRY SCE TOU Summer WEH              DAY-SCHEDULE-PD SCE Elec Rates
 TYPE = FLAG
 VALUES= (  3   &D   &D   &D   &D   &D     &D   &D   &D   &D   &D   &D
           &D   &D   &D   &D   &D   &D     &D   &D   &D   &D   &D   &D )  ..

$=====  SCE TOU-GS-1-3 ELECTRIC RATE, < 20 kW, Three-Phase Service =====
$LIBRARY-ENTRY SCE TOU-GS-1-3 Elec Rate        UTILITY-RATE    SCE Electric
$SCE SCHEDULE TOU-GS-1-3 (TOU kWh Only)
$ < 20 kW, Three-Phase Service
   TYPE = ELECTRIC
   MONTH-CHGS = ( {31*(0.480+0.080+0.079)},  $ Jan
                  {28*(0.480+0.080+0.079)},  $ Feb
                  {31*(0.480+0.080+0.079)},  $ Mar
                  {30*(0.480+0.080+0.079)},  $ Apr
                  {31*(0.480+0.080+0.079)},  $ May
                  {30*(0.480+0.080+0.079)},  $ Jun
                  {31*(0.480+0.080+0.079)},  $ Jul
                  {31*(0.480+0.080+0.079)},  $ Aug
                  {30*(0.480+0.080+0.079)},  $ Sep
                  {31*(0.480+0.080+0.079)},  $ Oct
                  {30*(0.480+0.080+0.079)},  $ Nov
                  {31*(0.480+0.080+0.079)})  $ Dec
   BLOCK-CHARGES = (
         "SCE TOU-GS-1-3 Summer Peak Block","SCE TOU-GS-1-3 Summer Mid Block",
         "SCE TOU-GS-1-3 Summer Off Block", "SCE TOU-GS-1-3 Winter Mid Block",
         "SCE TOU-GS-1-3 Winter Off Block")
   ..
$LIBRARY-ENTRY SCE TOU-GS-1-3 Summer Peak BlockBLOCK-CHARGE    SCE Elec Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = (  1 )
   COSTS-1  = ( 0.58545)
   BLOCK-SCH = "SCE TOU Schedule"
   SCH-FLAG = 1
   ..
$LIBRARY-ENTRY SCE TOU-GS-1-3 Summer Mid Block BLOCK-CHARGE    SCE Elec Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = (  1 )
   COSTS-1  = ( 0.14053)
   BLOCK-SCH = "SCE TOU Schedule"
   SCH-FLAG = 2
   ..
$LIBRARY-ENTRY SCE TOU-GS-1-3 Summer Off Block BLOCK-CHARGE    SCE Elec Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = (  1 )
   COSTS-1  = ( 0.10768)
   BLOCK-SCH = "SCE TOU Schedule"
   SCH-FLAG = 3
   ..
$LIBRARY-ENTRY SCE TOU-GS-1-3 Winter Mid Block BLOCK-CHARGE    SCE Elec Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = (  1 )
   COSTS-1  = ( 0.13356)
   BLOCK-SCH = "SCE TOU Schedule"
   SCH-FLAG = 4
   ..
$LIBRARY-ENTRY SCE TOU-GS-1-3 Winter Off Block BLOCK-CHARGE    SCE Elec Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = (  1 )
   COSTS-1  = ( 0.10704)
   BLOCK-SCH = "SCE TOU Schedule"
   SCH-FLAG = 5
   ..

$=====  SCE TOU-GS-2A ELECTRIC RATE  =====
$LIBRARY-ENTRY SCE TOU-GS-2A Elec Rate         UTILITY-RATE    SCE Electric
$SCE SCHEDULE TOU-GS-2a (TOU kWh & kW)
$ 20 < kW < 500 kW, < 2kvolts
   TYPE = ELECTRIC
   MONTH-CHGS = (79.25)
   BLOCK-CHARGES = ("SCE TOU-GS-2A Facility Block",
         "SCE TOU-GS-2A Summer Peak Block", "SCE TOU-GS-2A Summer Mid Block",
         "SCE TOU-GS-2A Summer Off Block", "SCE TOU-GS-2A Winter Mid Block",
         "SCE TOU-GS-2A Winter Off Block")
   ..
$LIBRARY-ENTRY SCE TOU-GS-2A Facility Block    BLOCK-CHARGE    SCE Elec Rates
   BLOCK1-TYPE = DEMAND
   BLOCKS-1 = (  1 )
   COSTS-1  = ( 5.40)
   DEMAND-RATCHETS = ("SCE TOU-GS-2A Ratchet 50")
   ..
$LIBRARY-ENTRY SCE TOU-GS-2A Summer Peak Block BLOCK-CHARGE    SCE Elec Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = (  1 )
   COSTS-1  = ( 0.23201)
   BLOCK2-TYPE = DEMAND
   BLOCKS-2 = (  1 )
   COSTS-2  = (7.75)
   BLOCK-SCH = "SCE TOU Schedule"
   SCH-FLAG = 1
   ..
$LIBRARY-ENTRY SCE TOU-GS-2A Summer Mid Block  BLOCK-CHARGE    SCE Elec Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = (  1 )
   COSTS-1  = ( 0.06613)
   BLOCK2-TYPE = DEMAND
   BLOCKS-2 = (  1 )
   COSTS-2  = ( 2.45)
   BLOCK-SCH = "SCE TOU Schedule"
   SCH-FLAG = 2
   ..
$LIBRARY-ENTRY SCE TOU-GS-2A Summer Off Block  BLOCK-CHARGE    SCE Elec Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = (  1 )
   COSTS-1  = ( 0.09421)
   BLOCK-SCH = "SCE TOU Schedule"
   SCH-FLAG = 3
   ..
$LIBRARY-ENTRY SCE TOU-GS-2A Winter Mid Block  BLOCK-CHARGE    SCE Elec Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = (  1 )
   COSTS-1  = ( 0.12961)
   BLOCK-SCH = "SCE TOU Schedule"
   SCH-FLAG = 4
   ..
$LIBRARY-ENTRY SCE TOU-GS-2A Winter Off Block  BLOCK-CHARGE    SCE Elec Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = (  1 )
   COSTS-1  = ( 0.09421)
   BLOCK-SCH = "SCE TOU Schedule"
   SCH-FLAG = 5
   ..

$=====  SCE TOU-GS-2B ELECTRIC RATE  =====
$LIBRARY-ENTRY SCE TOU-GS-2B Elec Rate         UTILITY-RATE    SCE Electric
$SCE SCHEDULE TOU-GS-2b (TOU kWh & kW)
$ 20 < kW < 500 kW, < 2kvolts
   TYPE = ELECTRIC
   MONTH-CHGS = (79.25)
   BLOCK-CHARGES = ("SCE TOU-GS-2B Facility Block",
         "SCE TOU-GS-2B Summer Peak Block", "SCE TOU-GS-2B Summer Mid Block",
         "SCE TOU-GS-2B Summer Off Block", "SCE TOU-GS-2B Winter Mid Block",
         "SCE TOU-GS-2B Winter Off Block")
   ..
$LIBRARY-ENTRY SCE TOU-GS-2B Facility Block    BLOCK-CHARGE    SCE Elec Rates
   BLOCK1-TYPE = DEMAND
   BLOCKS-1 = (  1 )
   COSTS-1  = ( 5.40)
   DEMAND-RATCHETS = ("SCE TOU-GS-2B Ratchet 50")
   ..
$LIBRARY-ENTRY SCE TOU-GS-2B Summer Peak Block BLOCK-CHARGE    SCE Elec Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = (  1 )
   COSTS-1  = ( 0.21296)
   BLOCK2-TYPE = DEMAND
   BLOCKS-2 = (  1 )
   COSTS-2  = (16.40)
   BLOCK-SCH = "SCE TOU Schedule"
   SCH-FLAG = 1
   ..
$LIBRARY-ENTRY SCE TOU-GS-2B Summer Mid Block  BLOCK-CHARGE    SCE Elec Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = (  1 )
   COSTS-1  = ( 0.11763)
   BLOCK2-TYPE = DEMAND
   BLOCKS-2 = (  1 )
   COSTS-2  = ( 2.45)
   BLOCK-SCH = "SCE TOU Schedule"
   SCH-FLAG = 2
   ..
$LIBRARY-ENTRY SCE TOU-GS-2B Summer Off Block  BLOCK-CHARGE    SCE Elec Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = (  1 )
   COSTS-1  = ( 0.09421)
   BLOCK-SCH = "SCE TOU Schedule"
   SCH-FLAG = 3
   ..
$LIBRARY-ENTRY SCE TOU-GS-2B Winter Mid Block  BLOCK-CHARGE    SCE Elec Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = (  1 )
   COSTS-1  = ( 0.12961)
   BLOCK-SCH = "SCE TOU Schedule"
   SCH-FLAG = 4
   ..
$LIBRARY-ENTRY SCE TOU-GS-2B Winter Off Block  BLOCK-CHARGE    SCE Elec Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = (  1 )
   COSTS-1  = ( 0.09421)
   BLOCK-SCH = "SCE TOU Schedule"
   SCH-FLAG = 5
   ..

$=====  SCE TOU-8A ELECTRIC RATE  =====
$LIBRARY-ENTRY SCE TOU-8A Elec Rate            UTILITY-RATE    SCE Electric
$SCE SCHEDULE TOU-8 (TOU kWh & kW Charges)
$ > 500 kW, < 2kVolts
   TYPE = ELECTRIC
   MONTH-CHGS = (298.65)
   RATE-LIMITATION = 0.37205
   BLOCK-CHARGES = ("SCE TOU-8A Facility Block",
         "SCE TOU-8A Summer Peak Block","SCE TOU-8A Summer Mid Block",
         "SCE TOU-8A Summer Off Block", "SCE TOU-8A Winter Mid Block",
         "SCE TOU-8A Winter Off Block")
   ..
$LIBRARY-ENTRY SCE TOU-8A Facility Block       BLOCK-CHARGE    SCE Elec Rates
   BLOCK1-TYPE = DEMAND
   BLOCKS-1 = (  1 )
   COSTS-1  = ( 6.40)
   DEMAND-RATCHETS = ("SCE TOU-8A Ratchet 50")
   ..
$LIBRARY-ENTRY SCE TOU-8A Summer Peak Block    BLOCK-CHARGE    SCE Elec Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = (  1 )
   COSTS-1  = ( 0.20206)
   BLOCK2-TYPE = DEMAND
   BLOCKS-2 = (  1 )
   COSTS-2  = (17.55)
   BLOCK-SCH = "SCE TOU Schedule"
   SCH-FLAG = 1
   ..
$LIBRARY-ENTRY SCE TOU-8A Summer Mid Block     BLOCK-CHARGE    SCE Elec Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = (  1 )
   COSTS-1  = ( 0.11039)
   BLOCK2-TYPE = DEMAND
   BLOCKS-2 = (  1 )
   COSTS-2  = ( 2.80)
   BLOCK-SCH = "SCE TOU Schedule"
   SCH-FLAG = 2
   ..
$LIBRARY-ENTRY SCE TOU-8A Summer Off Block     BLOCK-CHARGE    SCE Elec Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = (  1 )
   COSTS-1  = ( 0.08860)
   BLOCK-SCH = "SCE TOU Schedule"
   SCH-FLAG = 3
   ..
$LIBRARY-ENTRY SCE TOU-8A Winter Mid Block     BLOCK-CHARGE    SCE Elec Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = (  1 )
   COSTS-1  = ( 0.12386)
   BLOCK-SCH = "SCE TOU Schedule"
   SCH-FLAG = 4
   ..
$LIBRARY-ENTRY SCE TOU-8A Winter Off Block     BLOCK-CHARGE    SCE Elec Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = (  1 )
   COSTS-1  = ( 0.08975)
   BLOCK-SCH = "SCE TOU Schedule"
   SCH-FLAG = 5
   ..

$=====  SCE TOU-8B ELECTRIC RATE  =====
$LIBRARY-ENTRY SCE TOU-8B Elec Rate            UTILITY-RATE    SCE Electric
$SCE SCHEDULE TOU-8 (TOU kWh & kW Charges)
$ > 500 kW,  2kV > kVolts > 50kV
   TYPE = ELECTRIC
   MONTH-CHGS = (299)
   RATE-LIMITATION = 0.36938
   BLOCK-CHARGES = ("SCE TOU-8B Facility Block",
         "SCE TOU-8B Summer Peak Block","SCE TOU-8B Summer Mid Block",
         "SCE TOU-8B Summer Off Block", "SCE TOU-8B Winter Mid Block",
         "SCE TOU-8B Winter Off Block")
   ..
$LIBRARY-ENTRY SCE TOU-8B Facility Block       BLOCK-CHARGE    SCE Elec Rates
   BLOCK1-TYPE = DEMAND
   BLOCKS-1 = (  1 )
   COSTS-1  = ( 6.60)
   DEMAND-RATCHETS = ("SCE TOU-8B Ratchet 50")
   ..
$LIBRARY-ENTRY SCE TOU-8B Summer Peak Block    BLOCK-CHARGE    SCE Elec Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = (  1 )
   COSTS-1  = ( 0.19544)
   BLOCK2-TYPE = DEMAND
   BLOCKS-2 = (  1 )
   COSTS-2  = (17.95)
   BLOCK-SCH = "SCE TOU Schedule"
   SCH-FLAG = 1
   ..
$LIBRARY-ENTRY SCE TOU-8B Summer Mid Block     BLOCK-CHARGE    SCE Elec Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = (  1 )
   COSTS-1  = ( 0.10897)
   BLOCK2-TYPE = DEMAND
   BLOCKS-2 = (  1 )
   COSTS-2  = ( 2.70)
   BLOCK-SCH = "SCE TOU Schedule"
   SCH-FLAG = 2
   ..
$LIBRARY-ENTRY SCE TOU-8B Summer Off Block     BLOCK-CHARGE    SCE Elec Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = (  1 )
   COSTS-1  = ( 0.08808)
   BLOCK-SCH = "SCE TOU Schedule"
   SCH-FLAG = 3
   ..
$LIBRARY-ENTRY SCE TOU-8B Winter Mid Block     BLOCK-CHARGE    SCE Elec Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = (  1 )
   COSTS-1  = ( 0.12121)
   BLOCK-SCH = "SCE TOU Schedule"
   SCH-FLAG = 4
   ..
$LIBRARY-ENTRY SCE TOU-8B Winter Off Block     BLOCK-CHARGE    SCE Elec Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = (  1 )
   COSTS-1  = ( 0.08924)
   BLOCK-SCH = "SCE TOU Schedule"
   SCH-FLAG = 5
   ..

$=====  SCE TOU-8C ELECTRIC RATE  =====
$LIBRARY-ENTRY SCE TOU-8C Elec Rate            UTILITY-RATE    SCE Electric
$SCE SCHEDULE TOU-8 (TOU kWh & kW Charges)
$ > 500 kW, > 50kVolts
   TYPE = ELECTRIC
   MONTH-CHGS = (349.45)
   RATE-LIMITATION = 1.03145  $this is actually the summer peak period rate limiter
   BLOCK-CHARGES = ("SCE TOU-8C Facility Block",
         "SCE TOU-8C Summer Peak Block","SCE TOU-8C Summer Mid Block",
         "SCE TOU-8C Summer Off Block", "SCE TOU-8C Winter Mid Block",
         "SCE TOU-8C Winter Off Block")
   ..
$LIBRARY-ENTRY SCE TOU-8C Facility Block       BLOCK-CHARGE    SCE Elec Rates
   BLOCK1-TYPE = DEMAND
   BLOCKS-1 = (  1 )
   COSTS-1  = ( 0.65)
   DEMAND-RATCHETS = ("SCE TOU-8C Ratchet 50")
   ..
$LIBRARY-ENTRY SCE TOU-8C Summer Peak Block    BLOCK-CHARGE    SCE Elec Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = (  1 )
   COSTS-1  = ( 0.18292)
   BLOCK2-TYPE = DEMAND
   BLOCKS-2 = (  1 )
   COSTS-2  = (16.15)
   BLOCK-SCH = "SCE TOU Schedule"
   SCH-FLAG = 1
   ..
$LIBRARY-ENTRY SCE TOU-8C Summer Mid Block     BLOCK-CHARGE    SCE Elec Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = (  1 )
   COSTS-1  = ( 0.09963)
   BLOCK2-TYPE = DEMAND
   BLOCKS-2 = (  1 )
   COSTS-2  = ( 2.45)
   BLOCK-SCH = "SCE TOU Schedule"
   SCH-FLAG = 2
   ..
$LIBRARY-ENTRY SCE TOU-8C Summer Off Block     BLOCK-CHARGE    SCE Elec Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = (  1 )
   COSTS-1  = ( 0.08665)
   BLOCK-SCH = "SCE TOU Schedule"
   SCH-FLAG = 3
   ..
$LIBRARY-ENTRY SCE TOU-8C Winter Mid Block     BLOCK-CHARGE    SCE Elec Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = (  1 )
   COSTS-1  = ( 0.11003)
   BLOCK-SCH = "SCE TOU Schedule"
   SCH-FLAG = 4
   ..
$LIBRARY-ENTRY SCE TOU-8C Winter Off Block     BLOCK-CHARGE    SCE Elec Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = (  1 )
   COSTS-1  = ( 0.08782)
   BLOCK-SCH = "SCE TOU Schedule"
   SCH-FLAG = 5
   ..


$=====  SCE I-6A ELECTRIC RATE  =====
$LIBRARY-ENTRY SCE I-6A Elec Rate              UTILITY-RATE    SCE Electric
$SCE SCHEDULE I-6 (TOU kWh & kW Charges)
$ > 500 kW, < 2kVolts
   TYPE = ELECTRIC
   MONTH-CHGS = (298.65)
   BLOCK-CHARGES = ("SCE I-6A Facility Block",
         "SCE I-6A Summer Peak Block","SCE I-6A Summer Mid Block",
         "SCE I-6A Summer Off Block", "SCE I-6A Winter Mid Block",
         "SCE I-6A Winter Off Block")
   ..
$LIBRARY-ENTRY SCE I-6A Facility Block         BLOCK-CHARGE    SCE Elec Rates
   BLOCK1-TYPE = DEMAND
   BLOCKS-1 = (  1 )
   COSTS-1  = ( 6.40)
   DEMAND-RATCHETS = ("SCE I-6A Ratchet 50")
   ..
$LIBRARY-ENTRY SCE I-6A Summer Peak Block      BLOCK-CHARGE    SCE Elec Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = (  1 )
   COSTS-1  = ( 0.18353)
   BLOCK2-TYPE = DEMAND
   BLOCKS-2 = (  1 )
   COSTS-2  = ( 8.40)
   BLOCK-SCH = "SCE TOU Schedule"
   SCH-FLAG = 1
   ..
$LIBRARY-ENTRY SCE I-6A Summer Mid Block       BLOCK-CHARGE    SCE Elec Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = (  1 )
   COSTS-1  = ( 0.10168)
   BLOCK2-TYPE = DEMAND
   BLOCKS-2 = (  1 )
   COSTS-2  = ( 1.35)
   BLOCK-SCH = "SCE TOU Schedule"
   SCH-FLAG = 2
   ..
$LIBRARY-ENTRY SCE I-6A Summer Off Block       BLOCK-CHARGE    SCE Elec Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = (  1 )
   COSTS-1  = ( 0.08312)
   BLOCK-SCH = "SCE TOU Schedule"
   SCH-FLAG = 3
   ..
$LIBRARY-ENTRY SCE I-6A Winter Mid Block       BLOCK-CHARGE    SCE Elec Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = (  1 )
   COSTS-1  = ( 0.11351)
   BLOCK-SCH = "SCE TOU Schedule"
   SCH-FLAG = 4
   ..
$LIBRARY-ENTRY SCE I-6A Winter Off Block       BLOCK-CHARGE    SCE Elec Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = (  1 )
   COSTS-1  = ( 0.08392)
   BLOCK-SCH = "SCE TOU Schedule"
   SCH-FLAG = 5
   ..

$=====  SCE I-6B ELECTRIC RATE  =====
$LIBRARY-ENTRY SCE I-6B Elec Rate              UTILITY-RATE    SCE Electric
$SCE SCHEDULE I-6 (TOU kWh & kW Charges)
$ > 500 kW,  2kV > kVolts > 50kV
   TYPE = ELECTRIC
   MONTH-CHGS = (299)
   BLOCK-CHARGES = ("SCE I-6B Facility Block",
         "SCE I-6B Summer Peak Block","SCE I-6B Summer Mid Block",
         "SCE I-6B Summer Off Block", "SCE I-6B Winter Mid Block",
         "SCE I-6B Winter Off Block")
   ..
$LIBRARY-ENTRY SCE I-6B Facility Block         BLOCK-CHARGE    SCE Elec Rates
   BLOCK1-TYPE = DEMAND
   BLOCKS-1 = (  1 )
   COSTS-1  = ( 6.60)
   DEMAND-RATCHETS = ("SCE I-6B Ratchet 50")
   ..
$LIBRARY-ENTRY SCE I-6B Summer Peak Block      BLOCK-CHARGE    SCE Elec Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = (  1 )
   COSTS-1  = ( 0.17796)
   BLOCK2-TYPE = DEMAND
   BLOCKS-2 = (  1 )
   COSTS-2  = ( 8.60)
   BLOCK-SCH = "SCE TOU Schedule"
   SCH-FLAG = 1
   ..
$LIBRARY-ENTRY SCE I-6B Summer Mid Block       BLOCK-CHARGE    SCE Elec Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = (  1 )
   COSTS-1  = ( 0.10072)
   BLOCK2-TYPE = DEMAND
   BLOCKS-2 = (  1 )
   COSTS-2  = ( 1.30)
   BLOCK-SCH = "SCE TOU Schedule"
   SCH-FLAG = 2
   ..
$LIBRARY-ENTRY SCE I-6B Summer Off Block       BLOCK-CHARGE    SCE Elec Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = (  1 )
   COSTS-1  = ( 0.08294)
   BLOCK-SCH = "SCE TOU Schedule"
   SCH-FLAG = 3
   ..
$LIBRARY-ENTRY SCE I-6B Winter Mid Block       BLOCK-CHARGE    SCE Elec Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = (  1 )
   COSTS-1  = ( 0.11146)
   BLOCK-SCH = "SCE TOU Schedule"
   SCH-FLAG = 4
   ..
$LIBRARY-ENTRY SCE I-6B Winter Off Block       BLOCK-CHARGE    SCE Elec Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = (  1 )
   COSTS-1  = ( 0.08377)
   BLOCK-SCH = "SCE TOU Schedule"
   SCH-FLAG = 5
   ..

$=====  SCE I-6C ELECTRIC RATE  =====
$LIBRARY-ENTRY SCE I-6C Elec Rate              UTILITY-RATE    SCE Electric
$SCE SCHEDULE I-6 (TOU kWh & kW Charges)
$ > 500 kW, > 50kVolts
   TYPE = ELECTRIC
   MONTH-CHGS = (349.45)
   BLOCK-CHARGES = ("SCE I-6C Facility Block",
         "SCE I-6C Summer Peak Block","SCE I-6C Summer Mid Block",
         "SCE I-6C Summer Off Block", "SCE I-6C Winter Mid Block",
         "SCE I-6C Winter Off Block")
   ..
$LIBRARY-ENTRY SCE I-6C Facility Block         BLOCK-CHARGE    SCE Elec Rates
   BLOCK1-TYPE = DEMAND
   BLOCKS-1 = (  1 )
   COSTS-1  = ( 0.65)
   DEMAND-RATCHETS = ("SCE I-6C Ratchet 50")
   ..
$LIBRARY-ENTRY SCE I-6C Summer Peak Block      BLOCK-CHARGE    SCE Elec Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = (  1 )
   COSTS-1  = ( 0.17092)
   BLOCK2-TYPE = DEMAND
   BLOCKS-2 = (  1 )
   COSTS-2  = ( 9.10)
   BLOCK-SCH = "SCE TOU Schedule"
   SCH-FLAG = 1
   ..
$LIBRARY-ENTRY SCE I-6C Summer Mid Block       BLOCK-CHARGE    SCE Elec Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = (  1 )
   COSTS-1  = ( 0.09365)
   BLOCK2-TYPE = DEMAND
   BLOCKS-2 = (  1 )
   COSTS-2  = ( 1.40)
   BLOCK-SCH = "SCE TOU Schedule"
   SCH-FLAG = 2
   ..
$LIBRARY-ENTRY SCE I-6C Summer Off Block       BLOCK-CHARGE    SCE Elec Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = (  1 )
   COSTS-1  = ( 0.08166)
   BLOCK-SCH = "SCE TOU Schedule"
   SCH-FLAG = 3
   ..
$LIBRARY-ENTRY SCE I-6C Winter Mid Block       BLOCK-CHARGE    SCE Elec Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = (  1 )
   COSTS-1  = ( 0.10291)
   BLOCK-SCH = "SCE TOU Schedule"
   SCH-FLAG = 4
   ..
$LIBRARY-ENTRY SCE I-6C Winter Off Block       BLOCK-CHARGE    SCE Elec Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = (  1 )
   COSTS-1  = ( 0.08251)
   BLOCK-SCH = "SCE TOU Schedule"
   SCH-FLAG = 5
   ..

$=====  SCE Schedule D Residential ELECTRIC RATE (dual fuel homes) for Reg10 =====
$LIBRARY-ENTRY SCE D Sch-Reg10 2Fuels Elec RateUTILITY-RATE    SCE Electric
$Residential Service, Region 10
$ for homes with Electric & Gas Utilities
   TYPE          = ELECTRIC
   MONTH-CHGS    = ( {31*.033}, {28*.033}, {31*.033}, {30*.033},
                     {31*.033}, {30*.033}, {31*.033}, {31*.033},
                     {30*.033}, {31*.033}, {30*.033}, {31*.033})
   BLOCK-CHARGES = ( "SCE-D2-Reg10-Block-wi31","SCE-D2-Reg10-Block-wi28",
                     "SCE-D2-Reg10-Block-wi30","SCE-D2-Reg10-Block-su30",
                     "SCE-D2-Reg10-Block-su31")
                     ..
$LIBRARY-ENTRY SCE-D2-Reg10-Block-wi31         BLOCK-CHARGE    SCE Elec Rates
 BLOCK-SCH   = "SCE D Sch"  SCH-FLAG=1  BLOCK1-TYPE=ENERGY
 BLOCKS-1    = ({31*9.2*1}, {31*9.2*1.3}, {31*9.2*2}, {31*9.2*3}, 999999 )
 COSTS-1     = (0.13009, 0.15157, 0.19704, 0.23645, 0.25993 ) ..
$LIBRARY-ENTRY SCE-D2-Reg10-Block-wi28         BLOCK-CHARGE    SCE Elec Rates
 BLOCK-SCH   = "SCE D Sch"  SCH-FLAG=2  BLOCK1-TYPE=ENERGY
 BLOCKS-1    = ({28*9.2*1}, {28*9.2*1.3}, {28*9.2*2}, {28*9.2*3}, 999999 )
 COSTS-1     = (0.13009, 0.15157, 0.19704, 0.23645, 0.25993 ) ..
$LIBRARY-ENTRY SCE-D2-Reg10-Block-wi30         BLOCK-CHARGE    SCE Elec Rates
 BLOCK-SCH   = "SCE D Sch"  SCH-FLAG=3  BLOCK1-TYPE=ENERGY
 BLOCKS-1    = ({30*9.2*1}, {30*9.2*1.3}, {30*9.2*2}, {30*9.2*3}, 999999 )
 COSTS-1     = (0.13009, 0.15157, 0.19704, 0.23645, 0.25993 ) ..
$LIBRARY-ENTRY SCE-D2-Reg10-Block-su30         BLOCK-CHARGE    SCE Elec Rates
 BLOCK-SCH   = "SCE D Sch"  SCH-FLAG=4  BLOCK1-TYPE=ENERGY
 BLOCKS-1    = ({30*9.1*1}, {30*9.1*1.3}, {30*9.1*2}, {30*9.1*3}, 999999 )
 COSTS-1     = (0.13009, 0.15157, 0.19704, 0.23645, 0.25993 ) ..
$LIBRARY-ENTRY SCE-D2-Reg10-Block-su31         BLOCK-CHARGE    SCE Elec Rates
 BLOCK-SCH   = "SCE D Sch"  SCH-FLAG=5  BLOCK1-TYPE=ENERGY
 BLOCKS-1    = ({31*9.1*1}, {31*9.1*1.3}, {31*9.1*2}, {31*9.1*3}, 999999 )
 COSTS-1     = (0.13009, 0.15157, 0.19704, 0.23645, 0.25993 ) ..

$=====  SCE Schedule D Residential ELECTRIC RATE (dual fuel homes) for Reg13 =====
$LIBRARY-ENTRY SCE D Sch-Reg13 2Fuels Elec RateUTILITY-RATE    SCE Electric
$Residential Service, Region 13
$ for homes with Electric & Gas Utilities
   TYPE          = ELECTRIC
   MONTH-CHGS    = ( {31*.033}, {28*.033}, {31*.033}, {30*.033},
                     {31*.033}, {30*.033}, {31*.033}, {31*.033},
                     {30*.033}, {31*.033}, {30*.033}, {31*.033})
   BLOCK-CHARGES = ( "SCE-D2-Reg13-Block-wi31","SCE-D2-Reg13-Block-wi28",
                     "SCE-D2-Reg13-Block-wi30","SCE-D2-Reg13-Block-su30",
                     "SCE-D2-Reg13-Block-su31")
                     ..
$LIBRARY-ENTRY SCE-D2-Reg13-Block-wi31         BLOCK-CHARGE    SCE Elec Rates
 BLOCK-SCH   = "SCE D Sch"  SCH-FLAG=1  BLOCK1-TYPE=ENERGY
 BLOCKS-1    = ({31*11.0*1}, {31*11.0*1.3}, {31*11.0*2}, {31*11.0*3}, 999999 )
 COSTS-1     = (0.13009, 0.15157, 0.19704, 0.23645, 0.25993 ) ..
$LIBRARY-ENTRY SCE-D2-Reg13-Block-wi28         BLOCK-CHARGE    SCE Elec Rates
 BLOCK-SCH   = "SCE D Sch"  SCH-FLAG=2  BLOCK1-TYPE=ENERGY
 BLOCKS-1    = ({28*11.0*1}, {28*11.0*1.3}, {28*11.0*2}, {28*11.0*3}, 999999 )
 COSTS-1     = (0.13009, 0.15157, 0.19704, 0.23645, 0.25993 ) ..
$LIBRARY-ENTRY SCE-D2-Reg13-Block-wi30         BLOCK-CHARGE    SCE Elec Rates
 BLOCK-SCH   = "SCE D Sch"  SCH-FLAG=3  BLOCK1-TYPE=ENERGY
 BLOCKS-1    = ({30*11.0*1}, {30*11.0*1.3}, {30*11.0*2}, {30*11.0*3}, 999999 )
 COSTS-1     = (0.13009, 0.15157, 0.19704, 0.23645, 0.25993 ) ..
$LIBRARY-ENTRY SCE-D2-Reg13-Block-su30         BLOCK-CHARGE    SCE Elec Rates
 BLOCK-SCH   = "SCE D Sch"  SCH-FLAG=4  BLOCK1-TYPE=ENERGY
 BLOCKS-1    = ({30*15.8*1}, {30*15.8*1.3}, {30*15.8*2}, {30*15.8*3}, 999999 )
 COSTS-1     = (0.13009, 0.15157, 0.19704, 0.23645, 0.25993 ) ..
$LIBRARY-ENTRY SCE-D2-Reg13-Block-su31         BLOCK-CHARGE    SCE Elec Rates
 BLOCK-SCH   = "SCE D Sch"  SCH-FLAG=5  BLOCK1-TYPE=ENERGY
 BLOCKS-1    = ({31*15.8*1}, {31*15.8*1.3}, {31*15.8*2}, {31*15.8*3}, 999999 )
 COSTS-1     = (0.13009, 0.15157, 0.19704, 0.23645, 0.25993 ) ..

$=====  SCE Schedule D Residential ELECTRIC RATE (dual fuel homes) for Reg14 =====
$LIBRARY-ENTRY SCE D Sch-Reg14 2Fuels Elec RateUTILITY-RATE    SCE Electric
$Residential Service, Region 14
$ for homes with Electric & Gas Utilities
   TYPE          = ELECTRIC
   MONTH-CHGS    = ( {31*.033}, {28*.033}, {31*.033}, {30*.033},
                     {31*.033}, {30*.033}, {31*.033}, {31*.033},
                     {30*.033}, {31*.033}, {30*.033}, {31*.033})
   BLOCK-CHARGES = ( "SCE-D2-Reg14-Block-wi31","SCE-D2-Reg14-Block-wi28",
                     "SCE-D2-Reg14-Block-wi30","SCE-D2-Reg14-Block-su30",
                     "SCE-D2-Reg14-Block-su31")
                     ..
$LIBRARY-ENTRY SCE-D2-Reg14-Block-wi31         BLOCK-CHARGE    SCE Elec Rates
 BLOCK-SCH   = "SCE D Sch"  SCH-FLAG=1  BLOCK1-TYPE=ENERGY
 BLOCKS-1    = ({31*10.6*1}, {31*10.6*1.3}, {31*10.6*2}, {31*10.6*3}, 999999 )
 COSTS-1     = (0.13009, 0.15157, 0.19704, 0.23645, 0.25993 ) ..
$LIBRARY-ENTRY SCE-D2-Reg14-Block-wi28         BLOCK-CHARGE    SCE Elec Rates
 BLOCK-SCH   = "SCE D Sch"  SCH-FLAG=2  BLOCK1-TYPE=ENERGY
 BLOCKS-1    = ({28*10.6*1}, {28*10.6*1.3}, {28*10.6*2}, {28*10.6*3}, 999999 )
 COSTS-1     = (0.13009, 0.15157, 0.19704, 0.23645, 0.25993 ) ..
$LIBRARY-ENTRY SCE-D2-Reg14-Block-wi30         BLOCK-CHARGE    SCE Elec Rates
 BLOCK-SCH   = "SCE D Sch"  SCH-FLAG=3  BLOCK1-TYPE=ENERGY
 BLOCKS-1    = ({30*10.6*1}, {30*10.6*1.3}, {30*10.6*2}, {30*10.6*3}, 999999 )
 COSTS-1     = (0.13009, 0.15157, 0.19704, 0.23645, 0.25993 ) ..
$LIBRARY-ENTRY SCE-D2-Reg14-Block-su30         BLOCK-CHARGE    SCE Elec Rates
 BLOCK-SCH   = "SCE D Sch"  SCH-FLAG=4  BLOCK1-TYPE=ENERGY
 BLOCKS-1    = ({30*14.2*1}, {30*14.2*1.3}, {30*14.2*2}, {30*14.2*3}, 999999 )
 COSTS-1     = (0.13009, 0.15157, 0.19704, 0.23645, 0.25993 ) ..
$LIBRARY-ENTRY SCE-D2-Reg14-Block-su31         BLOCK-CHARGE    SCE Elec Rates
 BLOCK-SCH   = "SCE D Sch"  SCH-FLAG=5  BLOCK1-TYPE=ENERGY
 BLOCKS-1    = ({31*14.2*1}, {31*14.2*1.3}, {31*14.2*2}, {31*14.2*3}, 999999 )
 COSTS-1     = (0.13009, 0.15157, 0.19704, 0.23645, 0.25993 ) ..

$=====  SCE Schedule D Residential ELECTRIC RATE (dual fuel homes) for Reg15 =====
$LIBRARY-ENTRY SCE D Sch-Reg15 2Fuels Elec RateUTILITY-RATE    SCE Electric
$Residential Service, Region 15
$ for homes with Electric & Gas Utilities
   TYPE          = ELECTRIC
   MONTH-CHGS    = ( {31*.033}, {28*.033}, {31*.033}, {30*.033},
                     {31*.033}, {30*.033}, {31*.033}, {31*.033},
                     {30*.033}, {31*.033}, {30*.033}, {31*.033})
   BLOCK-CHARGES = ( "SCE-D2-Reg15-Block-wi31","SCE-D2-Reg15-Block-wi28",
                     "SCE-D2-Reg15-Block-wi30","SCE-D2-Reg15-Block-su30",
                     "SCE-D2-Reg15-Block-su31")
                     ..
$LIBRARY-ENTRY SCE-D2-Reg15-Block-wi31         BLOCK-CHARGE    SCE Elec Rates
 BLOCK-SCH   = "SCE D Sch"  SCH-FLAG=1  BLOCK1-TYPE=ENERGY
 BLOCKS-1    = ({31*8.8*1}, {31*8.8*1.3}, {31*8.8*2}, {31*8.8*3}, 999999 )
 COSTS-1     = (0.13009, 0.15157, 0.19704, 0.23645, 0.25993 ) ..
$LIBRARY-ENTRY SCE-D2-Reg15-Block-wi28         BLOCK-CHARGE    SCE Elec Rates
 BLOCK-SCH   = "SCE D Sch"  SCH-FLAG=2  BLOCK1-TYPE=ENERGY
 BLOCKS-1    = ({28*8.8*1}, {28*8.8*1.3}, {28*8.8*2}, {28*8.8*3}, 999999 )
 COSTS-1     = (0.13009, 0.15157, 0.19704, 0.23645, 0.25993 ) ..
$LIBRARY-ENTRY SCE-D2-Reg15-Block-wi30         BLOCK-CHARGE    SCE Elec Rates
 BLOCK-SCH   = "SCE D Sch"  SCH-FLAG=3  BLOCK1-TYPE=ENERGY
 BLOCKS-1    = ({30*8.8*1}, {30*8.8*1.3}, {30*8.8*2}, {30*8.8*3}, 999999 )
 COSTS-1     = (0.13009, 0.15157, 0.19704, 0.23645, 0.25993 ) ..
$LIBRARY-ENTRY SCE-D2-Reg15-Block-su30         BLOCK-CHARGE    SCE Elec Rates
 BLOCK-SCH   = "SCE D Sch"  SCH-FLAG=4  BLOCK1-TYPE=ENERGY
 BLOCKS-1    = ({30*42.7*1}, {30*42.7*1.3}, {30*42.7*2}, {30*42.7*3}, 999999 )
 COSTS-1     = (0.13009, 0.15157, 0.19704, 0.23645, 0.25993 ) ..
$LIBRARY-ENTRY SCE-D2-Reg15-Block-su31         BLOCK-CHARGE    SCE Elec Rates
 BLOCK-SCH   = "SCE D Sch"  SCH-FLAG=5  BLOCK1-TYPE=ENERGY
 BLOCKS-1    = ({31*42.7*1}, {31*42.7*1.3}, {31*42.7*2}, {31*42.7*3}, 999999 )
 COSTS-1     = (0.13009, 0.15157, 0.19704, 0.23645, 0.25993 ) ..

$=====  SCE Schedule D Residential ELECTRIC RATE (dual fuel homes) for Reg16 =====
$LIBRARY-ENTRY SCE D Sch-Reg16 2Fuels Elec RateUTILITY-RATE    SCE Electric
$Residential Service, Region 16
$ for homes with Electric & Gas Utilities
   TYPE          = ELECTRIC
   MONTH-CHGS    = ( {31*.033}, {28*.033}, {31*.033}, {30*.033},
                     {31*.033}, {30*.033}, {31*.033}, {31*.033},
                     {30*.033}, {31*.033}, {30*.033}, {31*.033})
   BLOCK-CHARGES = ( "SCE-D2-Reg16-Block-wi31","SCE-D2-Reg16-Block-wi28",
                     "SCE-D2-Reg16-Block-wi30","SCE-D2-Reg16-Block-su30",
                     "SCE-D2-Reg16-Block-su31")
                     ..
$LIBRARY-ENTRY SCE-D2-Reg16-Block-wi31         BLOCK-CHARGE    SCE Elec Rates
 BLOCK-SCH   = "SCE D Sch"  SCH-FLAG=1  BLOCK1-TYPE=ENERGY
 BLOCKS-1    = ({31*10.1*1}, {31*10.1*1.3}, {31*10.1*2}, {31*10.1*3}, 999999 )
 COSTS-1     = (0.13009, 0.15157, 0.19704, 0.23645, 0.25993 ) ..
$LIBRARY-ENTRY SCE-D2-Reg16-Block-wi28         BLOCK-CHARGE    SCE Elec Rates
 BLOCK-SCH   = "SCE D Sch"  SCH-FLAG=2  BLOCK1-TYPE=ENERGY
 BLOCKS-1    = ({28*10.1*1}, {28*10.1*1.3}, {28*10.1*2}, {28*10.1*3}, 999999 )
 COSTS-1     = (0.13009, 0.15157, 0.19704, 0.23645, 0.25993 ) ..
$LIBRARY-ENTRY SCE-D2-Reg16-Block-wi30         BLOCK-CHARGE    SCE Elec Rates
 BLOCK-SCH   = "SCE D Sch"  SCH-FLAG=3  BLOCK1-TYPE=ENERGY
 BLOCKS-1    = ({30*10.1*1}, {30*10.1*1.3}, {30*10.1*2}, {30*10.1*3}, 999999 )
 COSTS-1     = (0.13009, 0.15157, 0.19704, 0.23645, 0.25993 ) ..
$LIBRARY-ENTRY SCE-D2-Reg16-Block-su30         BLOCK-CHARGE    SCE Elec Rates
 BLOCK-SCH   = "SCE D Sch"  SCH-FLAG=4  BLOCK1-TYPE=ENERGY
 BLOCKS-1    = ({30*9.2*1}, {30*9.2*1.3}, {30*9.2*2}, {30*9.2*3}, 999999 )
 COSTS-1     = (0.13009, 0.15157, 0.19704, 0.23645, 0.25993 ) ..
$LIBRARY-ENTRY SCE-D2-Reg16-Block-su31         BLOCK-CHARGE    SCE Elec Rates
 BLOCK-SCH   = "SCE D Sch"  SCH-FLAG=5  BLOCK1-TYPE=ENERGY
 BLOCKS-1    = ({31*9.2*1}, {31*9.2*1.3}, {31*9.2*2}, {31*9.2*3}, 999999 )
 COSTS-1     = (0.13009, 0.15157, 0.19704, 0.23645, 0.25993 ) ..


$=====  SCE Schedule D Residential ELECTRIC RATE (dual fuel homes) for Reg17 =====
$LIBRARY-ENTRY SCE D Sch-Reg17 2Fuels Elec RateUTILITY-RATE    SCE Electric
$Residential Service, Region 17
$ for homes with Electric & Gas Utilities
   TYPE          = ELECTRIC
   MONTH-CHGS    = ( {31*.033}, {28*.033}, {31*.033}, {30*.033},
                     {31*.033}, {30*.033}, {31*.033}, {31*.033},
                     {30*.033}, {31*.033}, {30*.033}, {31*.033})
   BLOCK-CHARGES = ( "SCE-D2-Reg17-Block-wi31","SCE-D2-Reg17-Block-wi28",
                     "SCE-D2-Reg17-Block-wi30","SCE-D2-Reg17-Block-su30",
                     "SCE-D2-Reg17-Block-su31")
                     ..
$LIBRARY-ENTRY SCE-D2-Reg17-Block-wi31         BLOCK-CHARGE    SCE Elec Rates
 BLOCK-SCH   = "SCE D Sch"  SCH-FLAG=1  BLOCK1-TYPE=ENERGY
 BLOCKS-1    = ({31*10.5*1}, {31*10.5*1.3}, {31*10.5*2}, {31*10.5*3}, 999999 )
 COSTS-1     = (0.13009, 0.15157, 0.19704, 0.23645, 0.25993 ) ..
$LIBRARY-ENTRY SCE-D2-Reg17-Block-wi28         BLOCK-CHARGE    SCE Elec Rates
 BLOCK-SCH   = "SCE D Sch"  SCH-FLAG=2  BLOCK1-TYPE=ENERGY
 BLOCKS-1    = ({28*10.5*1}, {28*10.5*1.3}, {28*10.5*2}, {28*10.5*3}, 999999 )
 COSTS-1     = (0.13009, 0.15157, 0.19704, 0.23645, 0.25993 ) ..
$LIBRARY-ENTRY SCE-D2-Reg17-Block-wi30         BLOCK-CHARGE    SCE Elec Rates
 BLOCK-SCH   = "SCE D Sch"  SCH-FLAG=3  BLOCK1-TYPE=ENERGY
 BLOCKS-1    = ({30*10.5*1}, {30*10.5*1.3}, {30*10.5*2}, {30*10.5*3}, 999999 )
 COSTS-1     = (0.13009, 0.15157, 0.19704, 0.23645, 0.25993 ) ..
$LIBRARY-ENTRY SCE-D2-Reg17-Block-su30         BLOCK-CHARGE    SCE Elec Rates
 BLOCK-SCH   = "SCE D Sch"  SCH-FLAG=4  BLOCK1-TYPE=ENERGY
 BLOCKS-1    = ({30*13.1*1}, {30*13.1*1.3}, {30*13.1*2}, {30*13.1*3}, 999999 )
 COSTS-1     = (0.13009, 0.15157, 0.19704, 0.23645, 0.25993 ) ..
$LIBRARY-ENTRY SCE-D2-Reg17-Block-su31         BLOCK-CHARGE    SCE Elec Rates
 BLOCK-SCH   = "SCE D Sch"  SCH-FLAG=5  BLOCK1-TYPE=ENERGY
 BLOCKS-1    = ({31*13.1*1}, {31*13.1*1.3}, {31*13.1*2}, {31*13.1*3}, 999999 )
 COSTS-1     = (0.13009, 0.15157, 0.19704, 0.23645, 0.25993 ) ..


$=====  SCE Schedule D Residential ELECTRIC RATE (all electric homes) for Reg10 =====
$LIBRARY-ENTRY SCE D Sch-Reg10 All Elec Rate   UTILITY-RATE    SCE Electric
$Residential Service, Region 10
$ for homes with Electric Utility Only
   TYPE          = ELECTRIC
   MONTH-CHGS    = ( {31*.033}, {28*.033}, {31*.033}, {30*.033},
                     {31*.033}, {30*.033}, {31*.033}, {31*.033},
                     {30*.033}, {31*.033}, {30*.033}, {31*.033})
   BLOCK-CHARGES = ( "SCE-D1-Reg10-Block-wi31","SCE-D1-Reg10-Block-wi28",
                     "SCE-D1-Reg10-Block-wi30","SCE-D1-Reg10-Block-su30",
                     "SCE-D1-Reg10-Block-su31")
                     ..
$LIBRARY-ENTRY SCE-D1-Reg10-Block-wi31         BLOCK-CHARGE    SCE Elec Rates
 BLOCK-SCH   = "SCE D Sch"  SCH-FLAG=1  BLOCK1-TYPE=ENERGY
 BLOCKS-1    = ({31*16.2*1}, {31*16.2*1.3}, {31*16.2*2}, {31*16.2*3}, 999999 )
 COSTS-1     = (0.13009, 0.15157, 0.19704, 0.23645, 0.25993 ) ..
$LIBRARY-ENTRY SCE-D1-Reg10-Block-wi28         BLOCK-CHARGE    SCE Elec Rates
 BLOCK-SCH   = "SCE D Sch"  SCH-FLAG=2  BLOCK1-TYPE=ENERGY
 BLOCKS-1    = ({28*16.2*1}, {28*16.2*1.3}, {28*16.2*2}, {28*16.2*3}, 999999 )
 COSTS-1     = (0.13009, 0.15157, 0.19704, 0.23645, 0.25993 ) ..
$LIBRARY-ENTRY SCE-D1-Reg10-Block-wi30         BLOCK-CHARGE    SCE Elec Rates
 BLOCK-SCH   = "SCE D Sch"  SCH-FLAG=3  BLOCK1-TYPE=ENERGY
 BLOCKS-1    = ({30*16.2*1}, {30*16.2*1.3}, {30*16.2*2}, {30*16.2*3}, 999999 )
 COSTS-1     = (0.13009, 0.15157, 0.19704, 0.23645, 0.25993 ) ..
$LIBRARY-ENTRY SCE-D1-Reg10-Block-su30         BLOCK-CHARGE    SCE Elec Rates
 BLOCK-SCH   = "SCE D Sch"  SCH-FLAG=4  BLOCK1-TYPE=ENERGY
 BLOCKS-1    = ({30*10.0*1}, {30*10.0*1.3}, {30*10.0*2}, {30*10.0*3}, 999999 )
 COSTS-1     = (0.13009, 0.15157, 0.19704, 0.23645, 0.25993 ) ..
$LIBRARY-ENTRY SCE-D1-Reg10-Block-su31         BLOCK-CHARGE    SCE Elec Rates
 BLOCK-SCH   = "SCE D Sch"  SCH-FLAG=5  BLOCK1-TYPE=ENERGY
 BLOCKS-1    = ({31*10.0*1}, {31*10.0*1.3}, {31*10.0*2}, {31*10.0*3}, 999999 )
 COSTS-1     = (0.13009, 0.15157, 0.19704, 0.23645, 0.25993 ) ..

$=====  SCE Schedule D Residential ELECTRIC RATE (all electric homes) for Reg13 =====
$LIBRARY-ENTRY SCE D Sch-Reg13 All Elec Rate   UTILITY-RATE    SCE Electric
$Residential Service, Region 13
$ for homes with Electric Utility Only
   TYPE          = ELECTRIC
   MONTH-CHGS    = ( {31*.033}, {28*.033}, {31*.033}, {30*.033},
                     {31*.033}, {30*.033}, {31*.033}, {31*.033},
                     {30*.033}, {31*.033}, {30*.033}, {31*.033})
   BLOCK-CHARGES = ( "SCE-D1-Reg13-Block-wi31","SCE-D1-Reg13-Block-wi28",
                     "SCE-D1-Reg13-Block-wi30","SCE-D1-Reg13-Block-su30",
                     "SCE-D1-Reg13-Block-su31")
                     ..
$LIBRARY-ENTRY SCE-D1-Reg13-Block-wi31         BLOCK-CHARGE    SCE Elec Rates
 BLOCK-SCH   = "SCE D Sch"  SCH-FLAG=1  BLOCK1-TYPE=ENERGY
 BLOCKS-1    = ({31*32.8*1}, {31*32.8*1.3}, {31*32.8*2}, {31*32.8*3}, 999999 )
 COSTS-1     = (0.13009, 0.15157, 0.19704, 0.23645, 0.25993 ) ..
$LIBRARY-ENTRY SCE-D1-Reg13-Block-wi28         BLOCK-CHARGE    SCE Elec Rates
 BLOCK-SCH   = "SCE D Sch"  SCH-FLAG=2  BLOCK1-TYPE=ENERGY
 BLOCKS-1    = ({28*32.8*1}, {28*32.8*1.3}, {28*32.8*2}, {28*32.8*3}, 999999 )
 COSTS-1     = (0.13009, 0.15157, 0.19704, 0.23645, 0.25993 ) ..
$LIBRARY-ENTRY SCE-D1-Reg13-Block-wi30         BLOCK-CHARGE    SCE Elec Rates
 BLOCK-SCH   = "SCE D Sch"  SCH-FLAG=3  BLOCK1-TYPE=ENERGY
 BLOCKS-1    = ({30*32.8*1}, {30*32.8*1.3}, {30*32.8*2}, {30*32.8*3}, 999999 )
 COSTS-1     = (0.13009, 0.15157, 0.19704, 0.23645, 0.25993 ) ..
$LIBRARY-ENTRY SCE-D1-Reg13-Block-su30         BLOCK-CHARGE    SCE Elec Rates
 BLOCK-SCH   = "SCE D Sch"  SCH-FLAG=4  BLOCK1-TYPE=ENERGY
 BLOCKS-1    = ({30*29.0*1}, {30*29.0*1.3}, {30*29.0*2}, {30*29.0*3}, 999999 )
 COSTS-1     = (0.13009, 0.15157, 0.19704, 0.23645, 0.25993 ) ..
$LIBRARY-ENTRY SCE-D1-Reg13-Block-su31         BLOCK-CHARGE    SCE Elec Rates
 BLOCK-SCH   = "SCE D Sch"  SCH-FLAG=5  BLOCK1-TYPE=ENERGY
 BLOCKS-1    = ({31*29.0*1}, {31*29.0*1.3}, {31*29.0*2}, {31*29.0*3}, 999999 )
 COSTS-1     = (0.13009, 0.15157, 0.19704, 0.23645, 0.25993 ) ..

$=====  SCE Schedule D Residential ELECTRIC RATE (all electric homes) for Reg14 =====
$LIBRARY-ENTRY SCE D Sch-Reg14 All Elec Rate   UTILITY-RATE    SCE Electric
$Residential Service, Region 14
$ for homes with Electric Utility Only
   TYPE          = ELECTRIC
   MONTH-CHGS    = ( {31*.033}, {28*.033}, {31*.033}, {30*.033},
                     {31*.033}, {30*.033}, {31*.033}, {31*.033},
                     {30*.033}, {31*.033}, {30*.033}, {31*.033})
   BLOCK-CHARGES = ( "SCE-D1-Reg14-Block-wi31","SCE-D1-Reg14-Block-wi28",
                     "SCE-D1-Reg14-Block-wi30","SCE-D1-Reg14-Block-su30",
                     "SCE-D1-Reg14-Block-su31")
                     ..
$LIBRARY-ENTRY SCE-D1-Reg14-Block-wi31         BLOCK-CHARGE    SCE Elec Rates
 BLOCK-SCH   = "SCE D Sch"  SCH-FLAG=1  BLOCK1-TYPE=ENERGY
 BLOCKS-1    = ({31*29.5*1}, {31*29.5*1.3}, {31*29.5*2}, {31*29.5*3}, 999999 )
 COSTS-1     = (0.13009, 0.15157, 0.19704, 0.23645, 0.25993 ) ..
$LIBRARY-ENTRY SCE-D1-Reg14-Block-wi28         BLOCK-CHARGE    SCE Elec Rates
 BLOCK-SCH   = "SCE D Sch"  SCH-FLAG=2  BLOCK1-TYPE=ENERGY
 BLOCKS-1    = ({28*29.5*1}, {28*29.5*1.3}, {28*29.5*2}, {28*29.5*3}, 999999 )
 COSTS-1     = (0.13009, 0.15157, 0.19704, 0.23645, 0.25993 ) ..
$LIBRARY-ENTRY SCE-D1-Reg14-Block-wi30         BLOCK-CHARGE    SCE Elec Rates
 BLOCK-SCH   = "SCE D Sch"  SCH-FLAG=3  BLOCK1-TYPE=ENERGY
 BLOCKS-1    = ({30*29.5*1}, {30*29.5*1.3}, {30*29.5*2}, {30*29.5*3}, 999999 )
 COSTS-1     = (0.13009, 0.15157, 0.19704, 0.23645, 0.25993 ) ..
$LIBRARY-ENTRY SCE-D1-Reg14-Block-su30         BLOCK-CHARGE    SCE Elec Rates
 BLOCK-SCH   = "SCE D Sch"  SCH-FLAG=4  BLOCK1-TYPE=ENERGY
 BLOCKS-1    = ({30*20.6*1}, {30*20.6*1.3}, {30*20.6*2}, {30*20.6*3}, 999999 )
 COSTS-1     = (0.13009, 0.15157, 0.19704, 0.23645, 0.25993 ) ..
$LIBRARY-ENTRY SCE-D1-Reg14-Block-su31         BLOCK-CHARGE    SCE Elec Rates
 BLOCK-SCH   = "SCE D Sch"  SCH-FLAG=5  BLOCK1-TYPE=ENERGY
 BLOCKS-1    = ({31*20.6*1}, {31*20.6*1.3}, {31*20.6*2}, {31*20.6*3}, 999999 )
 COSTS-1     = (0.13009, 0.15157, 0.19704, 0.23645, 0.25993 ) ..

$=====  SCE Schedule D Residential ELECTRIC RATE (all electric homes) for Reg15 =====
$LIBRARY-ENTRY SCE D Sch-Reg15 All Elec Rate   UTILITY-RATE    SCE Electric
$Residential Service, Region 15
$ for homes with Electric Utility Only
   TYPE          = ELECTRIC
   MONTH-CHGS    = ( {31*.033}, {28*.033}, {31*.033}, {30*.033},
                     {31*.033}, {30*.033}, {31*.033}, {31*.033},
                     {30*.033}, {31*.033}, {30*.033}, {31*.033})
   BLOCK-CHARGES = ( "SCE-D1-Reg15-Block-wi31","SCE-D1-Reg15-Block-wi28",
                     "SCE-D1-Reg15-Block-wi30","SCE-D1-Reg15-Block-su30",
                     "SCE-D1-Reg15-Block-su31")
                     ..
$LIBRARY-ENTRY SCE-D1-Reg15-Block-wi31         BLOCK-CHARGE    SCE Elec Rates
 BLOCK-SCH   = "SCE D Sch"  SCH-FLAG=1  BLOCK1-TYPE=ENERGY
 BLOCKS-1    = ({31*27.4*1}, {31*27.4*1.3}, {31*27.4*2}, {31*27.4*3}, 999999 )
 COSTS-1     = (0.13009, 0.15157, 0.19704, 0.23645, 0.25993 ) ..
$LIBRARY-ENTRY SCE-D1-Reg15-Block-wi28         BLOCK-CHARGE    SCE Elec Rates
 BLOCK-SCH   = "SCE D Sch"  SCH-FLAG=2  BLOCK1-TYPE=ENERGY
 BLOCKS-1    = ({28*27.4*1}, {28*27.4*1.3}, {28*27.4*2}, {28*27.4*3}, 999999 )
 COSTS-1     = (0.13009, 0.15157, 0.19704, 0.23645, 0.25993 ) ..
$LIBRARY-ENTRY SCE-D1-Reg15-Block-wi30         BLOCK-CHARGE    SCE Elec Rates
 BLOCK-SCH   = "SCE D Sch"  SCH-FLAG=3  BLOCK1-TYPE=ENERGY
 BLOCKS-1    = ({30*27.4*1}, {30*27.4*1.3}, {30*27.4*2}, {30*27.4*3}, 999999 )
 COSTS-1     = (0.13009, 0.15157, 0.19704, 0.23645, 0.25993 ) ..
$LIBRARY-ENTRY SCE-D1-Reg15-Block-su30         BLOCK-CHARGE    SCE Elec Rates
 BLOCK-SCH   = "SCE D Sch"  SCH-FLAG=4  BLOCK1-TYPE=ENERGY
 BLOCKS-1    = ({30*42.7*1}, {30*42.7*1.3}, {30*42.7*2}, {30*42.7*3}, 999999 )
 COSTS-1     = (0.13009, 0.15157, 0.19704, 0.23645, 0.25993 ) ..
$LIBRARY-ENTRY SCE-D1-Reg15-Block-su31         BLOCK-CHARGE    SCE Elec Rates
 BLOCK-SCH   = "SCE D Sch"  SCH-FLAG=5  BLOCK1-TYPE=ENERGY
 BLOCKS-1    = ({31*42.7*1}, {31*42.7*1.3}, {31*42.7*2}, {31*42.7*3}, 999999 )
 COSTS-1     = (0.13009, 0.15157, 0.19704, 0.23645, 0.25993 ) ..

$=====  SCE Schedule D Residential ELECTRIC RATE (all electric homes) for Reg16 =====
$LIBRARY-ENTRY SCE D Sch-Reg16 All Elec Rate   UTILITY-RATE    SCE Electric
$Residential Service, Region 16
$ for homes with Electric Utility Only
   TYPE          = ELECTRIC
   MONTH-CHGS    = ( {31*.033}, {28*.033}, {31*.033}, {30*.033},
                     {31*.033}, {30*.033}, {31*.033}, {31*.033},
                     {30*.033}, {31*.033}, {30*.033}, {31*.033})
   BLOCK-CHARGES = ( "SCE-D1-Reg16-Block-wi31","SCE-D1-Reg16-Block-wi28",
                     "SCE-D1-Reg16-Block-wi30","SCE-D1-Reg16-Block-su30",
                     "SCE-D1-Reg16-Block-su31")
                     ..
$LIBRARY-ENTRY SCE-D1-Reg16-Block-wi31         BLOCK-CHARGE    SCE Elec Rates
 BLOCK-SCH   = "SCE D Sch"  SCH-FLAG=1  BLOCK1-TYPE=ENERGY
 BLOCKS-1    = ({31*28.5*1}, {31*28.5*1.3}, {31*28.5*2}, {31*28.5*3}, 999999 )
 COSTS-1     = (0.13009, 0.15157, 0.19704, 0.23645, 0.25993 ) ..
$LIBRARY-ENTRY SCE-D1-Reg16-Block-wi28         BLOCK-CHARGE    SCE Elec Rates
 BLOCK-SCH   = "SCE D Sch"  SCH-FLAG=2  BLOCK1-TYPE=ENERGY
 BLOCKS-1    = ({28*28.5*1}, {28*28.5*1.3}, {28*28.5*2}, {28*28.5*3}, 999999 )
 COSTS-1     = (0.13009, 0.15157, 0.19704, 0.23645, 0.25993 ) ..
$LIBRARY-ENTRY SCE-D1-Reg16-Block-wi30         BLOCK-CHARGE    SCE Elec Rates
 BLOCK-SCH   = "SCE D Sch"  SCH-FLAG=3  BLOCK1-TYPE=ENERGY
 BLOCKS-1    = ({30*28.5*1}, {30*28.5*1.3}, {30*28.5*2}, {30*28.5*3}, 999999 )
 COSTS-1     = (0.13009, 0.15157, 0.19704, 0.23645, 0.25993 ) ..
$LIBRARY-ENTRY SCE-D1-Reg16-Block-su30         BLOCK-CHARGE    SCE Elec Rates
 BLOCK-SCH   = "SCE D Sch"  SCH-FLAG=4  BLOCK1-TYPE=ENERGY
 BLOCKS-1    = ({30*14.3*1}, {30*14.3*1.3}, {30*14.3*2}, {30*14.3*3}, 999999 )
 COSTS-1     = (0.13009, 0.15157, 0.19704, 0.23645, 0.25993 ) ..
$LIBRARY-ENTRY SCE-D1-Reg16-Block-su31         BLOCK-CHARGE    SCE Elec Rates
 BLOCK-SCH   = "SCE D Sch"  SCH-FLAG=5  BLOCK1-TYPE=ENERGY
 BLOCKS-1    = ({31*14.3*1}, {31*14.3*1.3}, {31*14.3*2}, {31*14.3*3}, 999999 )
 COSTS-1     = (0.13009, 0.15157, 0.19704, 0.23645, 0.25993 ) ..

$=====  SCE Schedule D Residential ELECTRIC RATE (all electric homes) for Reg17 =====
$LIBRARY-ENTRY SCE D Sch-Reg17 All Elec Rate   UTILITY-RATE    SCE Electric
$Residential Service, Region 17
$ for homes with Electric Utility Only
   TYPE          = ELECTRIC
   MONTH-CHGS    = ( {31*.033}, {28*.033}, {31*.033}, {30*.033},
                     {31*.033}, {30*.033}, {31*.033}, {31*.033},
                     {30*.033}, {31*.033}, {30*.033}, {31*.033})
   BLOCK-CHARGES = ( "SCE-D1-Reg17-Block-wi31","SCE-D1-Reg17-Block-wi28",
                     "SCE-D1-Reg17-Block-wi30","SCE-D1-Reg17-Block-su30",
                     "SCE-D1-Reg17-Block-su31")
                     ..
$LIBRARY-ENTRY SCE-D1-Reg17-Block-wi31         BLOCK-CHARGE    SCE Elec Rates
 BLOCK-SCH   = "SCE D Sch"  SCH-FLAG=1  BLOCK1-TYPE=ENERGY
 BLOCKS-1    = ({31*24.1*1}, {31*24.1*1.3}, {31*24.1*2}, {31*24.1*3}, 999999 )
 COSTS-1     = (0.13009, 0.15157, 0.19704, 0.23645, 0.25993 ) ..
$LIBRARY-ENTRY SCE-D1-Reg17-Block-wi28         BLOCK-CHARGE    SCE Elec Rates
 BLOCK-SCH   = "SCE D Sch"  SCH-FLAG=2  BLOCK1-TYPE=ENERGY
 BLOCKS-1    = ({28*24.1*1}, {28*24.1*1.3}, {28*24.1*2}, {28*24.1*3}, 999999 )
 COSTS-1     = (0.13009, 0.15157, 0.19704, 0.23645, 0.25993 ) ..
$LIBRARY-ENTRY SCE-D1-Reg17-Block-wi30         BLOCK-CHARGE    SCE Elec Rates
 BLOCK-SCH   = "SCE D Sch"  SCH-FLAG=3  BLOCK1-TYPE=ENERGY
 BLOCKS-1    = ({30*24.1*1}, {30*24.1*1.3}, {30*24.1*2}, {30*24.1*3}, 999999 )
 COSTS-1     = (0.13009, 0.15157, 0.19704, 0.23645, 0.25993 ) ..
$LIBRARY-ENTRY SCE-D1-Reg17-Block-su30         BLOCK-CHARGE    SCE Elec Rates
 BLOCK-SCH   = "SCE D Sch"  SCH-FLAG=4  BLOCK1-TYPE=ENERGY
 BLOCKS-1    = ({30*16.9*1}, {30*16.9*1.3}, {30*16.9*2}, {30*16.9*3}, 999999 )
 COSTS-1     = (0.13009, 0.15157, 0.19704, 0.23645, 0.25993 ) ..
$LIBRARY-ENTRY SCE-D1-Reg17-Block-su31         BLOCK-CHARGE    SCE Elec Rates
 BLOCK-SCH   = "SCE D Sch"  SCH-FLAG=5  BLOCK1-TYPE=ENERGY
 BLOCKS-1    = ({31*16.9*1}, {31*16.9*1.3}, {31*16.9*2}, {31*16.9*3}, 999999 )
 COSTS-1     = (0.13009, 0.15157, 0.19704, 0.23645, 0.25993 ) ..

$LIBRARY-ENTRY SCE D Sch                       SCHEDULE-PD     SCE Elec Rates
 TYPE           = FLAG
 MONTH          = (  1,  2,  3,  4,  5,  6,  7,  8,  9, 10, 11, 12 )
 DAY            = ( 31, 28, 31, 30, 31, 30, 31, 31, 30, 31, 30, 31 )
 WEEK-SCHEDULES = ( "SCE D WSch wi31","SCE D WSch wi28","SCE D WSch wi31",
                    "SCE D WSch wi30","SCE D WSch wi31","SCE D WSch su30",
                    "SCE D WSch su31","SCE D WSch su31","SCE D WSch su30",
                    "SCE D WSch wi31","SCE D WSch wi30","SCE D WSch wi31")
                    ..

$LIBRARY-ENTRY SCE D WSch wi31                 WEEK-SCHEDULE-PDSCE Elec Rates
 TYPE=FLAG DAY-SCHEDULES=( "SCE D DSch wi31" ) ..
$LIBRARY-ENTRY SCE D WSch wi28                 WEEK-SCHEDULE-PDSCE Elec Rates
 TYPE=FLAG DAY-SCHEDULES=( "SCE D DSch wi28" ) ..
$LIBRARY-ENTRY SCE D WSch wi30                 WEEK-SCHEDULE-PDSCE Elec Rates
 TYPE=FLAG DAY-SCHEDULES=( "SCE D DSch wi30" ) ..
$LIBRARY-ENTRY SCE D WSch su30                 WEEK-SCHEDULE-PDSCE Elec Rates
 TYPE=FLAG DAY-SCHEDULES=( "SCE D DSch su30" ) ..
$LIBRARY-ENTRY SCE D WSch su31                 WEEK-SCHEDULE-PDSCE Elec Rates
 TYPE=FLAG DAY-SCHEDULES=( "SCE D DSch su31" ) ..

$LIBRARY-ENTRY SCE D DSch wi31                 DAY-SCHEDULE-PD SCE Elec Rates
 TYPE=FLAG VALUES=(  1 ) ..
$LIBRARY-ENTRY SCE D DSch wi28                 DAY-SCHEDULE-PD SCE Elec Rates
 TYPE=FLAG VALUES=(  2 ) ..
$LIBRARY-ENTRY SCE D DSch wi30                 DAY-SCHEDULE-PD SCE Elec Rates
 TYPE=FLAG VALUES=(  3 ) ..
$LIBRARY-ENTRY SCE D DSch su30                 DAY-SCHEDULE-PD SCE Elec Rates
 TYPE=FLAG VALUES=(  4 ) ..
$LIBRARY-ENTRY SCE D DSch su31                 DAY-SCHEDULE-PD SCE Elec Rates
 TYPE=FLAG VALUES=(  5 ) ..

$=====  SDG&E SCH-A ELECTRIC RATE, Secondary Voltage  =====
$LIBRARY-ENTRY SDG&E Sch-Aa Elec Rate          UTILITY-RATE    SDG&E Electric
$SDG&E SCHEDULE A (kWh Chrgs Only)
$< 20 kW @ Secondary Voltage
   TYPE = ELECTRIC
   MONTH-CHGS = (8.24)
   BLOCK-CHARGES = ("SDG&E Sch-Aa Elec Summer Block",
                    "SDG&E Sch-Aa Elec Winter Block"
                    "SDG&E EECC SchA Summer Block",
                    "SDG&E EECC SchA Winter Block")
   ..
$LIBRARY-ENTRY SDG&E Sch-Aa Elec Summer Block  BLOCK-CHARGE    SDG&E Elec Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = ( 1 )
   COSTS-1  = ( 0.08095 )
   BLOCK-SCH = "SDG&E Sch-A Schedule"
   SCH-FLAG = 2
   ..
$LIBRARY-ENTRY SDG&E Sch-Aa Elec Winter Block  BLOCK-CHARGE    SDG&E Elec Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = ( 1 )
   COSTS-1  = ( 0.07226 )
   BLOCK-SCH = "SDG&E Sch-A Schedule"
   SCH-FLAG = 1
   ..
$LIBRARY-ENTRY SDG&E EECC SchA Summer Block    BLOCK-CHARGE    SDG&E Elec Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = ( 1 )
   COSTS-1  = ( 0.09547 )
   BLOCK-SCH = "SDG&E Sch-A Schedule"
   SCH-FLAG = 2
   ..
$LIBRARY-ENTRY SDG&E EECC SchA Winter Block    BLOCK-CHARGE    SDG&E Elec Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = ( 1 )
   COSTS-1  = ( 0.07532 )
   BLOCK-SCH = "SDG&E Sch-A Schedule"
   SCH-FLAG = 1
   ..
$=====  SDG&E SCH-A ELECTRIC RATE, Primary Voltage  =====
$LIBRARY-ENTRY SDG&E Sch-Ab Elec Rate          UTILITY-RATE    SDG&E Electric
$SDG&E SCHEDULE A (kWh Chrgs Only)
$< 20 kW @ Primary Voltage
   TYPE = ELECTRIC
   MONTH-CHGS = (8.24)
   BLOCK-CHARGES = ("SDG&E Sch-Ab Elec Summer Block",
                    "SDG&E Sch-Ab Elec Winter Block",
                    "SDG&E EECC SchA Summer Block",
                    "SDG&E EECC SchA Winter Block")
   ..
$LIBRARY-ENTRY SDG&E Sch-Ab Elec Summer Block  BLOCK-CHARGE    SDG&E Elec Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = ( 1 )
   COSTS-1  = ( 0.07644 )
   BLOCK-SCH = "SDG&E Sch-A Schedule"
   SCH-FLAG = 2
   ..
$LIBRARY-ENTRY SDG&E Sch-Ab Elec Winter Block  BLOCK-CHARGE    SDG&E Elec Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = ( 1 )
   COSTS-1  = ( 0.06860 )
   BLOCK-SCH = "SDG&E Sch-A Schedule"
   SCH-FLAG = 1
   ..

$LIBRARY-ENTRY SDG&E Sch-A Schedule            SCHEDULE-PD     SDG&E Elec Rates
   TYPE = FLAG
   MONTH = ( 4,  9, 12)
   DAY   = (30, 30, 31)
   WEEK-SCHEDULES = ("Week Flag Value 1", "Week Flag Value 2",
                     "Week Flag Value 1")
   ..

$=====  SDG&E SCH-AD ELECTRIC RATE, Secondary Voltage  =====
$LIBRARY-ENTRY SDG&E Sch-ADa Elec Rate         UTILITY-RATE    SDG&E Electric
$SDG&E SCHEDULE AD (kWh & kW chrgs)
$ 20 < kW < 500, Secondary Voltage
   TYPE = ELECTRIC
   MONTH-CHGS = (20.72)
   BLOCK-CHARGES = ("SDGRate Block")
   ..
$LIBRARY-ENTRY SDG&E Sch-ADa Elec Rate Block   BLOCK-CHARGE    SDG&E Elec Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = ( 1 )
   COSTS-1  = ( 0.08480 )
   BLOCK2-TYPE = DEMAND
   BLOCKS-2 = (  1 )
   COSTS-2  = ( 9.54)
   ..
$=====  SDG&E SCH-AD ELECTRIC RATE, Primary Voltage  =====
$LIBRARY-ENTRY SDG&E Sch-ADb Elec Rate         UTILITY-RATE    SDG&E Electric
$SDG&E SCHEDULE AD (kWh & kW chrgs)
$ 20 < kW < 500, Primary Voltage
   TYPE = ELECTRIC
   MONTH-CHGS = (20.72)
   BLOCK-CHARGES = ("SDG&E Sch-ADb Elec Rate Block")
   ..
$LIBRARY-ENTRY SDG&E Sch-ADb Elec Rate Block   BLOCK-CHARGE    SDG&E Elec Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = ( 1 )
   COSTS-1  = ( 0.08246 )
   BLOCK2-TYPE = DEMAND
   BLOCKS-2 = (  1 )
   COSTS-2  = ( 9.16)
   ..


$=====  SDG&E A-TOU ELECTRIC RATE, Secondary Voltage, < 40kW   =====
$LIBRARY-ENTRY SDG&E A-TOU Elec Rate           UTILITY-RATE    SDG&E Electric
$SDG&E SCHEDULE A-TOU (TOU kWh)
$ kW < 40
   TYPE = ELECTRIC
   MONTH-CHGS = ({8.24 + 3.62})
   BLOCK-CHARGES = (
         "SDG&E A-TOU Summer Peak Block","SDG&E A-TOU Winter Peak Block",
         "SDG&E A-TOU Mid Block", "SDG&E A-TOU Off Block",
         "SDG&E EECC A-TOU OnPeak Summer",
         "SDG&E EECC A-TOU OnPeak Winter",
         "SDG&E EECC A-TOU SemiPeak",
         "SDG&E EECC A-TOU OffPeak",
         )
   ..
$LIBRARY-ENTRY SDG&E A-TOU Summer Peak Block   BLOCK-CHARGE    SDG&E Elec Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = (  1 )
   COSTS-1  = ( 0.08020)
   BLOCK-SCH = "SDG&E A-TOU Schedule"
   SCH-FLAG = 1
   ..
$LIBRARY-ENTRY SDG&E A-TOU Winter Peak Block   BLOCK-CHARGE    SDG&E Elec Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = (  1 )
   COSTS-1  = ( 0.06969)
   BLOCK-SCH = "SDG&E A-TOU Schedule"
   SCH-FLAG = 2
   ..
$LIBRARY-ENTRY SDG&E A-TOU Mid Block           BLOCK-CHARGE    SDG&E Elec Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = (  1 )
   COSTS-1  = ( 0.05946)
   BLOCK-SCH = "SDG&E A-TOU Schedule"
   SCH-FLAG = 3
   ..
$LIBRARY-ENTRY SDG&E A-TOU Off Block           BLOCK-CHARGE    SDG&E Elec Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = (  1 )
   COSTS-1  = ( 0.05903)
   BLOCK-SCH = "SDG&E A-TOU Schedule"
   SCH-FLAG = 4
   ..

$LIBRARY-ENTRY SDG&E EECC A-TOU OnPeak Summer  BLOCK-CHARGE    SDG&E Elec Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = (  1 )
   COSTS-1  = ( 0.10422)
   BLOCK-SCH = "SDG&E A-TOU Schedule"
   SCH-FLAG = 1
   ..
$LIBRARY-ENTRY SDG&E EECC A-TOU OnPeak Winter  BLOCK-CHARGE    SDG&E Elec Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = (  1 )
   COSTS-1  = ( 0.10422)
   BLOCK-SCH = "SDG&E A-TOU Schedule"
   SCH-FLAG = 2
   ..
$LIBRARY-ENTRY SDG&E EECC A-TOU SemiPeak       BLOCK-CHARGE    SDG&E Elec Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = (  1 )
   COSTS-1  = ( 0.08001)
   BLOCK-SCH = "SDG&E A-TOU Schedule"
   SCH-FLAG = 3
   ..
$LIBRARY-ENTRY SDG&E EECC A-TOU OffPeak        BLOCK-CHARGE    SDG&E Elec Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = (  1 )
   COSTS-1  = ( 0.08001)
   BLOCK-SCH = "SDG&E A-TOU Schedule"
   SCH-FLAG = 4
   ..

$=====  SDG&E A-TOU ELECTRIC RATE, TOU Schedules  =======
$          Summer   Winter
$   peak     1	    2
$    mid       3    3
$    off       4    4
$LIBRARY-ENTRY SDG&E A-TOU Schedule            SCHEDULE-PD     SDG&E Elec Rates
   TYPE = FLAG
   MONTH = (  4,  9, 12)
   DAY   = ( 31, 30, 31)
   WEEK-SCHEDULES = ("SDG&E AL-TOU Winter Wk Sch",
                     "SDG&E AL-TOU Summer Wk Sch",
                     "SDG&E AL-TOU Winter Wk Sch")
   ..
$LIBRARY-ENTRY SDG&E A-TOU Winter Wk Sch       WEEK-SCHEDULE-PDSDG&E Elec Rates
   TYPE = FLAG
   DAY-SCHEDULES =
        ( "SDG&E A-TOU Winter WD", "SDG&E A-TOU Winter WD",
          "SDG&E A-TOU Winter WD", "SDG&E A-TOU Winter WD",
          "SDG&E A-TOU Winter WD", "SDG&E A-TOU Winter WEH",
          "SDG&E A-TOU Winter WEH","SDG&E A-TOU Winter WEH",
          "SDG&E A-TOU Winter WD", "SDG&E A-TOU Winter WD")
   ..
$LIBRARY-ENTRY SDG&E A-TOU Summer Wk Sch       WEEK-SCHEDULE-PDSDG&E Elec Rates
   TYPE = FLAG
   DAY-SCHEDULES =
        ( "SDG&E A-TOU Summer WD", "SDG&E A-TOU Summer WD",
          "SDG&E A-TOU Summer WD", "SDG&E A-TOU Summer WD",
          "SDG&E A-TOU Summer WD", "SDG&E A-TOU Summer WEH",
          "SDG&E A-TOU Summer WEH","SDG&E A-TOU Summer WEH",
          "SDG&E A-TOU Summer WD", "SDG&E A-TOU Summer WD")
   ..
$LIBRARY-ENTRY SDG&E A-TOU Winter WD           DAY-SCHEDULE-PD SDG&E Elec Rates
 TYPE = FLAG
 VALUES= (  4   &D   &D   &D   &D   &D     3    &D   &D   &D   &D   &D
           &D   &D   &D   &D   &D   2      &D   &D   3    &D   4    &D )  ..
$LIBRARY-ENTRY SDG&E A-TOU Winter WEH          DAY-SCHEDULE-PD SDG&E Elec Rates
 TYPE = FLAG
 VALUES= ( 4    &D   &D   &D   &D   &D     &D   &D   &D   &D   &D   &D
           &D   &D   &D   &D   &D   &D     &D   &D   &D   &D   &D   &D )  ..
$LIBRARY-ENTRY SDG&E A-TOU Summer WD           DAY-SCHEDULE-PD SDG&E Elec Rates
 TYPE = FLAG
 VALUES= (  4   &D   &D   &D   &D   &D       3  &D   &D   &D   &D    1
           &D   &D   &D   &D   &D   &D       3  &D   &D   &D    4   &D )  ..
$LIBRARY-ENTRY SDG&E A-TOU Summer WEH          DAY-SCHEDULE-PD SDG&E Elec Rates
 TYPE = FLAG
 VALUES= (  4   &D   &D   &D   &D   &D     &D   &D   &D   &D   &D   &D
           &D   &D   &D   &D   &D   &D     &D   &D   &D   &D   &D   &D )  ..


$=====  SDG&E AL-TOUa1 ELECTRIC RATE, Secondary Voltage, < 500kW   =====
$LIBRARY-ENTRY SDG&E AL-TOUa1 Elec Rate        UTILITY-RATE    SDG&E Electric
$SDG&E SCHEDULE AL-TOU (TOU kWh&kW)
$ 20 < kW < 500, Secondary Voltage
   TYPE = ELECTRIC
   MONTH-CHGS = (46.14)
   BLOCK-CHARGES = ("SDG&E AL-TOUa1 Facility Block",
         "SDG&E AL-TOUa1 Summer Peak Block","SDG&E AL-TOUa1 Winter Peak Block",
         "SDG&E AL-TOUa1 Summer Mid Block", "SDG&E AL-TOUa1 Winter Mid Block",
         "SDG&E AL-TOUa1 Summer Off Block", "SDG&E AL-TOUa1 Winter Off Block",
         "SDG&E EECC AL-TOU Summer Peak","SDG&E EECC AL-TOU Winter Peak",
         "SDG&E EECC AL-TOU Summer Mid", "SDG&E EECC AL-TOU Winter Mid",
         "SDG&E EECC AL-TOU Summer Off", "SDG&E EECC AL-TOU Winter Off")
   ..
$LIBRARY-ENTRY SDG&E AL-TOUa1 Facility Block   BLOCK-CHARGE    SDG&E Elec Rates
   BLOCK1-TYPE = DEMAND
   BLOCKS-1 = (  1 )
   COSTS-1  = ( 6.06)
   DEMAND-RATCHETS = ("SDG&E AL-TOUa1 Ratchet 50")
   ..
$LIBRARY-ENTRY SDG&E AL-TOUa1 Summer Peak BlockBLOCK-CHARGE    SDG&E Elec Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = (  1 )
   COSTS-1  = ( 0.01589)
   BLOCK2-TYPE = DEMAND
   BLOCKS-2 = (  1 )
   COSTS-2  = ( 9.99)
   BLOCK-SCH = "SDG&E AL-TOU Schedule"
   SCH-FLAG = 1.1
   ..
$LIBRARY-ENTRY SDG&E AL-TOUa1 Summer Mid Block BLOCK-CHARGE    SDG&E Elec Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = (  1 )
   COSTS-1  = ( 0.01313)
   BLOCK-SCH = "SDG&E AL-TOU Schedule"
   SCH-FLAG = 1.2
   ..
$LIBRARY-ENTRY SDG&E AL-TOUa1 Summer Off Block BLOCK-CHARGE    SDG&E Elec Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = (  1 )
   COSTS-1  = ( 0.01036)
   BLOCK-SCH = "SDG&E AL-TOU Schedule"
   SCH-FLAG = 1.3
   ..
$LIBRARY-ENTRY SDG&E AL-TOUa1 Winter Peak BlockBLOCK-CHARGE    SDG&E Elec Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = (  1 )
   COSTS-1  = ( 0.01392)
   BLOCK2-TYPE = DEMAND
   BLOCKS-2 = (  1 )
   COSTS-2  = ( 4.47)
   BLOCK-SCH = "SDG&E AL-TOU Schedule"
   SCH-FLAG = 2.1
   ..
$LIBRARY-ENTRY SDG&E AL-TOUa1 Winter Mid Block BLOCK-CHARGE    SDG&E Elec Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = (  1 )
   COSTS-1  = ( 0.01226)
   BLOCK-SCH = "SDG&E AL-TOU Schedule"
   SCH-FLAG = 2.2
   ..
$LIBRARY-ENTRY SDG&E AL-TOUa1 Winter Off Block BLOCK-CHARGE    SDG&E Elec Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = (  1 )
   COSTS-1  = ( 0.01041)
   BLOCK-SCH = "SDG&E AL-TOU Schedule"
   SCH-FLAG = 2.3
   ..

$LIBRARY-ENTRY SDG&E EECC AL-TOU Summer Peak   BLOCK-CHARGE    SDG&E Elec Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = (  1 )
   COSTS-1  = ( 0.10422)
   BLOCK-SCH = "SDG&E AL-TOU Schedule"
   SCH-FLAG = 1.1
   ..
$LIBRARY-ENTRY SDG&E EECC AL-TOU Summer Mid    BLOCK-CHARGE    SDG&E Elec Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = (  1 )
   COSTS-1  = ( 0.08016)
   BLOCK-SCH = "SDG&E AL-TOU Schedule"
   SCH-FLAG = 1.2
   ..
$LIBRARY-ENTRY SDG&E EECC AL-TOU Summer Off    BLOCK-CHARGE    SDG&E Elec Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = (  1 )
   COSTS-1  = ( 0.08016)
   BLOCK-SCH = "SDG&E AL-TOU Schedule"
   SCH-FLAG = 1.3
   ..
$LIBRARY-ENTRY SDG&E EECC AL-TOU Winter Peak   BLOCK-CHARGE    SDG&E Elec Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = (  1 )
   COSTS-1  = ( 0.10422)
   BLOCK-SCH = "SDG&E AL-TOU Schedule"
   SCH-FLAG = 2.1
   ..
$LIBRARY-ENTRY SDG&E EECC AL-TOU Winter Mid    BLOCK-CHARGE    SDG&E Elec Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = (  1 )
   COSTS-1  = ( 0.08016)
   BLOCK-SCH = "SDG&E AL-TOU Schedule"
   SCH-FLAG = 2.2
   ..
$LIBRARY-ENTRY SDG&E EECC AL-TOU Winter Off    BLOCK-CHARGE    SDG&E Elec Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = (  1 )
   COSTS-1  = ( 0.08016)
   BLOCK-SCH = "SDG&E AL-TOU Schedule"
   SCH-FLAG = 2.3
   ..


$LIBRARY-ENTRY SDG&E AL-TOUa1 Ratchet 50       RATCHET         SDG&E Elec Rates
   TYPE = HIGHEST-PEAK
   NUM-MONTHS = 12
   FRACTION   = 0.5
   ..
$LIBRARY-ENTRY SDG&E AL-TOUa2 Ratchet 50       RATCHET         SDG&E Elec Rates
   TYPE = HIGHEST-PEAK
   NUM-MONTHS = 12
   FRACTION   = 0.5
   ..

$=====  SDG&E AL-TOUa2 ELECTRIC RATE, Secondary Voltage, > 500kW   =====
$LIBRARY-ENTRY SDG&E AL-TOUa2 Elec Rate        UTILITY-RATE    SDG&E Electric
$SDG&E SCHEDULE AL-TOU (TOU kWh&kW)
$ > 500kW, Secondary Voltage
   TYPE = ELECTRIC
   MONTH-CHGS = (184.55)
   BLOCK-CHARGES = ("SDG&E AL-TOUa2 Facility Block",
         "SDG&E AL-TOUa2 Summer Peak Block","SDG&E AL-TOUa2 Winter Peak Block",
         "SDG&E AL-TOUa2 Summer Mid Block", "SDG&E AL-TOUa2 Winter Mid Block",
         "SDG&E AL-TOUa2 Summer Off Block", "SDG&E AL-TOUa2 Winter Off Block",
         "SDG&E EECC AL-TOUa2 Summer Peak","SDG&E EECC AL-TOUa2 Winter Peak",
         "SDG&E EECC AL-TOUa2 Summer Mid", "SDG&E EECC AL-TOUa2 Winter Mid",
         "SDG&E EECC AL-TOUa2 Summer Off", "SDG&E EECC AL-TOUa2 Winter Off")
   ..
$LIBRARY-ENTRY SDG&E AL-TOUa2 Facility Block   BLOCK-CHARGE    SDG&E Elec Rates
   BLOCK1-TYPE = DEMAND
   BLOCKS-1 = (  1 )
   COSTS-1  = ( 6.06)
   DEMAND-RATCHETS = ("SDG&E AL-TOUa2 Ratchet 50")
   ..
$LIBRARY-ENTRY SDG&E AL-TOUa2 Summer Peak BlockBLOCK-CHARGE    SDG&E Elec Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = (  1 )
   COSTS-1  = ( 0.01589)
   BLOCK2-TYPE = DEMAND
   BLOCKS-2 = (  1 )
   COSTS-2  = ( 9.99)
   BLOCK-SCH = "SDG&E AL-TOU Schedule"
   SCH-FLAG = 1.1
   ..
$LIBRARY-ENTRY SDG&E AL-TOUa2 Summer Mid Block BLOCK-CHARGE    SDG&E Elec Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = (  1 )
   COSTS-1  = ( 0.01313)
   BLOCK-SCH = "SDG&E AL-TOU Schedule"
   SCH-FLAG = 1.2
   ..
$LIBRARY-ENTRY SDG&E AL-TOUa2 Summer Off Block BLOCK-CHARGE    SDG&E Elec Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = (  1 )
   COSTS-1  = ( 0.01036)
   BLOCK-SCH = "SDG&E AL-TOU Schedule"
   SCH-FLAG = 1.3
   ..
$LIBRARY-ENTRY SDG&E AL-TOUa2 Winter Peak BlockBLOCK-CHARGE    SDG&E Elec Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = (  1 )
   COSTS-1  = ( 0.01392)
   BLOCK2-TYPE = DEMAND
   BLOCKS-2 = (  1 )
   COSTS-2  = ( 4.47)
   BLOCK-SCH = "SDG&E AL-TOU Schedule"
   SCH-FLAG = 2.1
   ..
$LIBRARY-ENTRY SDG&E AL-TOUa2 Winter Mid Block BLOCK-CHARGE    SDG&E Elec Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = (  1 )
   COSTS-1  = ( 0.01226)
   BLOCK-SCH = "SDG&E AL-TOU Schedule"
   SCH-FLAG = 2.2
   ..
$LIBRARY-ENTRY SDG&E AL-TOUa2 Winter Off Block BLOCK-CHARGE    SDG&E Elec Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = (  1 )
   COSTS-1  = ( 0.01041)
   BLOCK-SCH = "SDG&E AL-TOU Schedule"
   SCH-FLAG = 2.3
   ..

$LIBRARY-ENTRY SDG&E EECC AL-TOUa2 Summer Peak BLOCK-CHARGE    SDG&E Elec Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = (  1 )
   COSTS-1  = ( 0.10422)
   BLOCK-SCH = "SDG&E AL-TOU Schedule"
   SCH-FLAG = 1.1
   ..
$LIBRARY-ENTRY SDG&E EECC AL-TOUa2 Summer Mid  BLOCK-CHARGE    SDG&E Elec Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = (  1 )
   COSTS-1  = ( 0.08016)
   BLOCK-SCH = "SDG&E AL-TOU Schedule"
   SCH-FLAG = 1.2
   ..
$LIBRARY-ENTRY SDG&E EECC AL-TOUa2 Summer Off  BLOCK-CHARGE    SDG&E Elec Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = (  1 )
   COSTS-1  = ( 0.08016)
   BLOCK-SCH = "SDG&E AL-TOU Schedule"
   SCH-FLAG = 1.3
   ..
$LIBRARY-ENTRY SDG&E EECC AL-TOUa2 Winter Peak BLOCK-CHARGE    SDG&E Elec Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = (  1 )
   COSTS-1  = ( 0.10422)
   BLOCK-SCH = "SDG&E AL-TOU Schedule"
   SCH-FLAG = 2.1
   ..
$LIBRARY-ENTRY SDG&E EECC AL-TOUa2 Winter Mid  BLOCK-CHARGE    SDG&E Elec Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = (  1 )
   COSTS-1  = ( 0.08016)
   BLOCK-SCH = "SDG&E AL-TOU Schedule"
   SCH-FLAG = 2.2
   ..
$LIBRARY-ENTRY SDG&E EECC AL-TOUa2 Winter Off  BLOCK-CHARGE    SDG&E Elec Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = (  1 )
   COSTS-1  = ( 0.08016)
   BLOCK-SCH = "SDG&E AL-TOU Schedule"
   SCH-FLAG = 2.3
   ..


$=====  SDG&E AL-TOUb1 ELECTRIC RATE, Primary Voltage, < 500kW   =====
$  On-Peak rate limit: 0.83/kWh (summer); 0.32/kWh (winter)
$  Average rate limit: 5.18/kWh
$LIBRARY-ENTRY SDG&E AL-TOUb1 Elec Rate        UTILITY-RATE    SDG&E Electric
$SDG&E SCHEDULE AL-TOU (TOU kWh&kW)
$ 20 < kW < 500, Primary Voltage
   TYPE = ELECTRIC
   MONTH-CHGS = (46.14)
   BLOCK-CHARGES = ("SDG&E AL-TOUb1 Facility Block",
         "SDG&E AL-TOUb1 Summer Peak Block","SDG&E AL-TOUb1 Winter Peak Block",
         "SDG&E AL-TOUb1 Summer Mid Block", "SDG&E AL-TOUb1 Winter Mid Block",
         "SDG&E AL-TOUb1 Summer Off Block", "SDG&E AL-TOUb1 Winter Off Block",
         "SDG&E EECC AL-TOUb1 Summer Peak","SDG&E EECC AL-TOUb1 Winter Peak",
         "SDG&E EECC AL-TOUb1 Summer Mid", "SDG&E EECC AL-TOUb1 Winter Mid",
         "SDG&E EECC AL-TOUb1 Summer Off", "SDG&E EECC AL-TOUb1 Winter Off")
   ..
$LIBRARY-ENTRY SDG&E AL-TOUb1 Facility Block   BLOCK-CHARGE    SDG&E Elec Rates
   BLOCK1-TYPE = DEMAND
   BLOCKS-1 = (  1 )
   COSTS-1  = ( 5.92)
   DEMAND-RATCHETS = ("SDG&E AL-TOUb1 Ratchet 50")
   ..
$LIBRARY-ENTRY SDG&E AL-TOUb1 Summer Peak BlockBLOCK-CHARGE    SDG&E Elec Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = (  1 )
   COSTS-1  = ( 0.01550)
   BLOCK2-TYPE = DEMAND
   BLOCKS-2 = (  1 )
   COSTS-2  = ( 9.63)
   BLOCK-SCH = "SDG&E AL-TOU Schedule"
   SCH-FLAG = 1.1
   ..
$LIBRARY-ENTRY SDG&E AL-TOUb1 Summer Mid Block BLOCK-CHARGE    SDG&E Elec Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = (  1 )
   COSTS-1  = ( 0.01284)
   BLOCK-SCH = "SDG&E AL-TOU Schedule"
   SCH-FLAG = 1.2
   ..
$LIBRARY-ENTRY SDG&E AL-TOUb1 Summer Off Block BLOCK-CHARGE    SDG&E Elec Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = (  1 )
   COSTS-1  = ( 0.01025)
   BLOCK-SCH = "SDG&E AL-TOU Schedule"
   SCH-FLAG = 1.3
   ..
$LIBRARY-ENTRY SDG&E AL-TOUb1 Winter Peak BlockBLOCK-CHARGE    SDG&E Elec Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = (  1 )
   COSTS-1  = ( 0.01363)
   BLOCK2-TYPE = DEMAND
   BLOCKS-2 = (  1 )
   COSTS-2  = ( 4.40)
   BLOCK-SCH = "SDG&E AL-TOU Schedule"
   SCH-FLAG = 2.1
   ..
$LIBRARY-ENTRY SDG&E AL-TOUb1 Winter Mid Block BLOCK-CHARGE    SDG&E Elec Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = (  1 )
   COSTS-1  = ( 0.01203)
   BLOCK-SCH = "SDG&E AL-TOU Schedule"
   SCH-FLAG = 2.2
   ..
$LIBRARY-ENTRY SDG&E AL-TOUb1 Winter Off Block BLOCK-CHARGE    SDG&E Elec Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = (  1 )
   COSTS-1  = ( 0.01030)
   BLOCK-SCH = "SDG&E AL-TOU Schedule"
   SCH-FLAG = 2.3
   ..

$LIBRARY-ENTRY SDG&E EECC AL-TOUb1 Summer Peak BLOCK-CHARGE    SDG&E Elec Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = (  1 )
   COSTS-1  = ( 0.10422)
   BLOCK-SCH = "SDG&E AL-TOU Schedule"
   SCH-FLAG = 1.1
   ..
$LIBRARY-ENTRY SDG&E EECC AL-TOUb1 Summer Mid  BLOCK-CHARGE    SDG&E Elec Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = (  1 )
   COSTS-1  = ( 0.08016)
   BLOCK-SCH = "SDG&E AL-TOU Schedule"
   SCH-FLAG = 1.2
   ..
$LIBRARY-ENTRY SDG&E EECC AL-TOUb1 Summer Off  BLOCK-CHARGE    SDG&E Elec Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = (  1 )
   COSTS-1  = ( 0.08016)
   BLOCK-SCH = "SDG&E AL-TOU Schedule"
   SCH-FLAG = 1.3
   ..
$LIBRARY-ENTRY SDG&E EECC AL-TOUb1 Winter Peak BLOCK-CHARGE    SDG&E Elec Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = (  1 )
   COSTS-1  = ( 0.10422)
   BLOCK-SCH = "SDG&E AL-TOU Schedule"
   SCH-FLAG = 2.1
   ..
$LIBRARY-ENTRY SDG&E EECC AL-TOUb1 Winter Mid  BLOCK-CHARGE    SDG&E Elec Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = (  1 )
   COSTS-1  = ( 0.08016)
   BLOCK-SCH = "SDG&E AL-TOU Schedule"
   SCH-FLAG = 2.2
   ..
$LIBRARY-ENTRY SDG&E EECC AL-TOUb1 Winter Off  BLOCK-CHARGE    SDG&E Elec Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = (  1 )
   COSTS-1  = ( 0.08016)
   BLOCK-SCH = "SDG&E AL-TOU Schedule"
   SCH-FLAG = 2.3
   ..

$LIBRARY-ENTRY SDG&E AL-TOUb1 Ratchet 50       RATCHET         SDG&E Elec Rates
   TYPE = HIGHEST-PEAK
   NUM-MONTHS = 12
   FRACTION   = 0.5
   ..
$LIBRARY-ENTRY SDG&E AL-TOUb2 Ratchet 50       RATCHET         SDG&E Elec Rates
   TYPE = HIGHEST-PEAK
   NUM-MONTHS = 12
   FRACTION   = 0.5
   ..
$=====  SDG&E AL-TOUb2 ELECTRIC RATE, Primary Voltage, > 500kW   =====
$LIBRARY-ENTRY SDG&E AL-TOUb2 Elec Rate        UTILITY-RATE    SDG&E Electric
$SDG&E SCHEDULE AL-TOU (TOU kWh&kW)
$ > 500kW, Primary Voltage
   TYPE = ELECTRIC
   MONTH-CHGS = (184.55)
   RATE-LIMITATION = 5.18
   BLOCK-CHARGES = ("SDG&E AL-TOUb2 Facility Block",
         "SDG&E AL-TOUb2 Summer Peak Block","SDG&E AL-TOUb2 Winter Peak Block",
         "SDG&E AL-TOUb2 Summer Mid Block", "SDG&E AL-TOUb2 Winter Mid Block",
         "SDG&E AL-TOUb2 Summer Off Block", "SDG&E AL-TOUb2 Winter Off Block")
         "SDG&E EECC AL-TOUb2 Summer Peak","SDG&E EECC AL-TOUb2 Winter Peak",
         "SDG&E EECC AL-TOUb2 Summer Mid", "SDG&E EECC AL-TOUb2 Winter Mid",
         "SDG&E EECC AL-TOUb2 Summer Off", "SDG&E EECC AL-TOUb2 Winter Off")
   ..
$LIBRARY-ENTRY SDG&E AL-TOUb2 Facility Block   BLOCK-CHARGE    SDG&E Elec Rates
   BLOCK1-TYPE = DEMAND
   BLOCKS-1 = (  1 )
   COSTS-1  = ( 5.92)
   DEMAND-RATCHETS = ("SDG&E AL-TOUb2 Ratchet 50")
   ..
$LIBRARY-ENTRY SDG&E AL-TOUb2 Summer Peak BlockBLOCK-CHARGE    SDG&E Elec Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = (  1 )
   COSTS-1  = ( 0.01550)
   BLOCK2-TYPE = DEMAND
   BLOCKS-2 = (  1 )
   COSTS-2  = ( 9.63)
   BLOCK-SCH = "SDG&E AL-TOU Schedule"
   SCH-FLAG = 1.1
   ..
$LIBRARY-ENTRY SDG&E AL-TOUb2 Summer Mid Block BLOCK-CHARGE    SDG&E Elec Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = (  1 )
   COSTS-1  = ( 0.01284)
   BLOCK-SCH = "SDG&E AL-TOU Schedule"
   SCH-FLAG = 1.2
   ..
$LIBRARY-ENTRY SDG&E AL-TOUb2 Summer Off Block BLOCK-CHARGE    SDG&E Elec Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = (  1 )
   COSTS-1  = ( 0.01025)
   BLOCK-SCH = "SDG&E AL-TOU Schedule"
   SCH-FLAG = 1.3
   ..
$LIBRARY-ENTRY SDG&E AL-TOUb2 Winter Peak BlockBLOCK-CHARGE    SDG&E Elec Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = (  1 )
   COSTS-1  = ( 0.01363)
   BLOCK2-TYPE = DEMAND
   BLOCKS-2 = (  1 )
   COSTS-2  = ( 4.40)
   BLOCK-SCH = "SDG&E AL-TOU Schedule"
   SCH-FLAG = 2.1
   ..
$LIBRARY-ENTRY SDG&E AL-TOUb2 Winter Mid Block BLOCK-CHARGE    SDG&E Elec Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = (  1 )
   COSTS-1  = ( 0.01203)
   BLOCK-SCH = "SDG&E AL-TOU Schedule"
   SCH-FLAG = 2.2
   ..
$LIBRARY-ENTRY SDG&E AL-TOUb2 Winter Off Block BLOCK-CHARGE    SDG&E Elec Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = (  1 )
   COSTS-1  = ( 0.01030)
   BLOCK-SCH = "SDG&E AL-TOU Schedule"
   SCH-FLAG = 2.3
   ..

$LIBRARY-ENTRY SDG&E EECC AL-TOUb2 Summer Peak BLOCK-CHARGE    SDG&E Elec Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = (  1 )
   COSTS-1  = ( 0.10422)
   BLOCK-SCH = "SDG&E AL-TOU Schedule"
   SCH-FLAG = 1.1
   ..
$LIBRARY-ENTRY SDG&E EECC AL-TOUb2 Summer Mid  BLOCK-CHARGE    SDG&E Elec Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = (  1 )
   COSTS-1  = ( 0.08016)
   BLOCK-SCH = "SDG&E AL-TOU Schedule"
   SCH-FLAG = 1.2
   ..
$LIBRARY-ENTRY SDG&E EECC AL-TOUb2 Summer Off  BLOCK-CHARGE    SDG&E Elec Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = (  1 )
   COSTS-1  = ( 0.08016)
   BLOCK-SCH = "SDG&E AL-TOU Schedule"
   SCH-FLAG = 1.3
   ..
$LIBRARY-ENTRY SDG&E EECC AL-TOUb2 Winter Peak BLOCK-CHARGE    SDG&E Elec Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = (  1 )
   COSTS-1  = ( 0.10422)
   BLOCK-SCH = "SDG&E AL-TOU Schedule"
   SCH-FLAG = 2.1
   ..
$LIBRARY-ENTRY SDG&E EECC AL-TOUb2 Winter Mid  BLOCK-CHARGE    SDG&E Elec Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = (  1 )
   COSTS-1  = ( 0.08016)
   BLOCK-SCH = "SDG&E AL-TOU Schedule"
   SCH-FLAG = 2.2
   ..
$LIBRARY-ENTRY SDG&E EECC AL-TOUb2 Winter Off  BLOCK-CHARGE    SDG&E Elec Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = (  1 )
   COSTS-1  = ( 0.08016)
   BLOCK-SCH = "SDG&E AL-TOU Schedule"
   SCH-FLAG = 2.3
   ..


$=====  SDG&E AL-TOU ELECTRIC RATE, TOU Schedules  =======
$          Summer   Winter
$   peak     1.1	   2.1
$    mid     1.2     2.2
$    off     1.3     2.3
$LIBRARY-ENTRY SDG&E AL-TOU Schedule           SCHEDULE-PD     SDG&E Elec Rates
   TYPE = FLAG
   MONTH = (  4,  9, 12)
   DAY   = ( 31, 30, 31)
   WEEK-SCHEDULES = ("SDG&E AL-TOU Winter Wk Sch",
                     "SDG&E AL-TOU Summer Wk Sch",
                     "SDG&E AL-TOU Winter Wk Sch")
   ..
$LIBRARY-ENTRY SDG&E AL-TOU Winter Wk Sch      WEEK-SCHEDULE-PDSDG&E Elec Rates
   TYPE = FLAG
   DAY-SCHEDULES =
        ( "SDG&E AL-TOU Winter WD", "SDG&E AL-TOU Winter WD",
          "SDG&E AL-TOU Winter WD", "SDG&E AL-TOU Winter WD",
          "SDG&E AL-TOU Winter WD", "SDG&E AL-TOU Winter WEH",
          "SDG&E AL-TOU Winter WEH","SDG&E AL-TOU Winter WEH",
          "SDG&E AL-TOU Winter WD", "SDG&E AL-TOU Winter WD")
   ..
$LIBRARY-ENTRY SDG&E AL-TOU Summer Wk Sch      WEEK-SCHEDULE-PDSDG&E Elec Rates
   TYPE = FLAG
   DAY-SCHEDULES =
        ( "SDG&E AL-TOU Summer WD", "SDG&E AL-TOU Summer WD",
          "SDG&E AL-TOU Summer WD", "SDG&E AL-TOU Summer WD",
          "SDG&E AL-TOU Summer WD", "SDG&E AL-TOU Summer WEH",
          "SDG&E AL-TOU Summer WEH","SDG&E AL-TOU Summer WEH",
          "SDG&E AL-TOU Summer WD", "SDG&E AL-TOU Summer WD")
   ..
$LIBRARY-ENTRY SDG&E AL-TOU Winter WD          DAY-SCHEDULE-PD SDG&E Elec Rates
 TYPE = FLAG
 VALUES= ( 2.3  &D   &D   &D   &D   &D     2.2  &D   &D   &D   &D   &D
           &D   &D   &D   &D   &D   2.1    &D   &D   2.2  &D   2.3  &D )  ..
$LIBRARY-ENTRY SDG&E AL-TOU Winter WEH         DAY-SCHEDULE-PD SDG&E Elec Rates
 TYPE = FLAG
 VALUES= ( 2.3  &D   &D   &D   &D   &D     &D   &D   &D   &D   &D   &D
           &D   &D   &D   &D   &D   &D     &D   &D   &D   &D   &D   &D )  ..
$LIBRARY-ENTRY SDG&E AL-TOU Summer WD          DAY-SCHEDULE-PD SDG&E Elec Rates
 TYPE = FLAG
 VALUES= ( 1.3  &D   &D   &D   &D   &D     1.2  &D   &D   &D   &D   1.1
           &D   &D   &D   &D   &D   &D     1.2  &D   &D   &D   1.3  &D )  ..
$LIBRARY-ENTRY SDG&E AL-TOU Summer WEH         DAY-SCHEDULE-PD SDG&E Elec Rates
 TYPE = FLAG
 VALUES= ( 1.3  &D   &D   &D   &D   &D     &D   &D   &D   &D   &D   &D
           &D   &D   &D   &D   &D   &D     &D   &D   &D   &D   &D   &D )  ..



$=====  PG&E Sch-A1-1 ELECTRIC RATE, Single-Phase Service  =========
$LIBRARY-ENTRY PG&E Sch-A1-1 Elec Rate         UTILITY-RATE    PG&E Electric
$PG&E SCHEDULE A-1 (kWh Chrgs Only)
$ < 499kW, Single-phase Service
   TYPE = ELECTRIC
   MONTH-CHGS = (8.10)
   BLOCK-CHARGES = ("PG&E Sch-A1-1 Summer Rate Block",
                    "PG&E Sch-A1-1 Winter Rate Block")
   ..
$LIBRARY-ENTRY PG&E Sch-A1-1 Summer Rate Block BLOCK-CHARGE    PG&E Elec Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = ( 1 )
   COSTS-1  = ( #[0.14870 + #[0.01 + 0.06140]] )  $ + E-EPS PROCUREMENT SURCHARGES
   BLOCK-SCH = "PG&E Sch-A1 Schedule"
   SCH-FLAG = 2
   ..
$LIBRARY-ENTRY PG&E Sch-A1-1 Winter Rate Block BLOCK-CHARGE    PG&E Elec Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = ( 1 )
   COSTS-1  = ( #[0.10193 + #[0.01 + 0.2838]] )   $ + E-EPS PROCUREMENT SURCHARGES
   BLOCK-SCH = "PG&E Sch-A1 Schedule"
   SCH-FLAG = 1
   ..
$=====  PG&E Sch-A1-3 ELECTRIC RATE, PolyPhase Service  =========
$LIBRARY-ENTRY PG&E Sch-A1-3 Elec Rate         UTILITY-RATE    PG&E Electric
$PG&E SCHEDULE A-1 (kWh Chrgs Only)
$ < 499kW, Polyphase Service
   TYPE = ELECTRIC
   MONTH-CHGS = (12.00)
   BLOCK-CHARGES = ("PG&E Sch-A1-3 Summer Rate Block",
                    "PG&E Sch-A1-3 Winter Rate Block")
   ..
$LIBRARY-ENTRY PG&E Sch-A1-3 Summer Rate Block BLOCK-CHARGE    PG&E Elec Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = ( 1 )
   COSTS-1  = ( #[0.14870 + #[0.01 + 0.06140]] )  $ + E-EPS PROCUREMENT SURCHARGES
   BLOCK-SCH = "PG&E Sch-A1 Schedule"
   SCH-FLAG = 2
   ..
$LIBRARY-ENTRY PG&E Sch-A1-3 Winter Rate Block BLOCK-CHARGE    PG&E Elec Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = ( 1 )
   COSTS-1  = ( #[0.10193 + #[0.01 + 0.02838]] )   $ + E-EPS PROCUREMENT SURCHARGES
   BLOCK-SCH = "PG&E Sch-A1 Schedule"
   SCH-FLAG = 1
   ..
$LIBRARY-ENTRY PG&E Sch-A1 Schedule            SCHEDULE-PD     SDG&E Elec Rates
   TYPE = FLAG
   MONTH = ( 4, 10, 12)
   DAY   = (30, 31, 31)
   WEEK-SCHEDULES = ("Week Flag Value 1", "Week Flag Value 2",
                     "Week Flag Value 1")
   ..

$=====  PG&E Sch-A10a ELECTRIC RATE, Secondary Voltage, < 499kW  =========
$LIBRARY-ENTRY PG&E Sch-A10a Elec Rate         UTILITY-RATE    PG&E Electric
$PG&E SCHEDULE A-10 (kWh & kW Chrgs)
$ < 499kW, Secondary Voltage
   TYPE = ELECTRIC
   MONTH-CHGS = (75.00)
   BLOCK-CHARGES = ("PG&E Sch-A10a Summer Rate Block",
                    "PG&E Sch-A10a Winter Rate Block")
   ..
$LIBRARY-ENTRY PG&E Sch-A10a Summer Rate Block BLOCK-CHARGE    PG&E Elec Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = ( 1 )
   COSTS-1  = ( #[0.08915 + #[0.01 + 0.06042]] )   $ + E-EPS PROCUREMENT SURCHARGES
   BLOCK2-TYPE = DEMAND
   BLOCKS-2 = (  1 )
   COSTS-2  = ( 6.70)
   BLOCK-SCH = "PG&E Sch-A10 Schedule"
   SCH-FLAG = 2
   ..
$LIBRARY-ENTRY PG&E Sch-A10a Winter Rate Block BLOCK-CHARGE    PG&E Elec Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = ( 1 )
   COSTS-1  = ( #[0.07279 + #[0.01 + 0.02888]] )   $ + E-EPS PROCUREMENT SURCHARGES
   BLOCK2-TYPE = DEMAND
   BLOCKS-2 = (  1 )
   COSTS-2  = ( 1.65)
   BLOCK-SCH = "PG&E Sch-A10 Schedule"
   SCH-FLAG = 1
   ..
$=====  PG&E Sch-A10b ELECTRIC RATE, Primary Voltage, < 499kW  =========
$LIBRARY-ENTRY PG&E Sch-A10b Elec Rate         UTILITY-RATE    PG&E Electric
$PG&E SCHEDULE A-10 (kWh & kW Chrgs)
$ < 499kW, Primary Voltage
   TYPE = ELECTRIC
   MONTH-CHGS = (75.00)
   BLOCK-CHARGES = ("PG&E Sch-A10b Summer Rate Block",
                    "PG&E Sch-A10b Winter Rate Block")
   ..
$LIBRARY-ENTRY PG&E Sch-A10b Summer Rate Block BLOCK-CHARGE    PG&E Elec Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = ( 1 )
   COSTS-1  = ( #[0.08915 + #[0.01 + 0.06338]] )   $ + E-EPS PROCUREMENT SURCHARGES
   BLOCK2-TYPE = DEMAND
   BLOCKS-2 = (  1 )
   COSTS-2  = ( 5.50)
   BLOCK-SCH = "PG&E Sch-A10 Schedule"
   SCH-FLAG = 2
   ..
$LIBRARY-ENTRY PG&E Sch-A10b Winter Rate Block BLOCK-CHARGE    PG&E Elec Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = ( 1 )
   COSTS-1  = ( #[0.07279 + #[0.01 + 0.02745]] )   $ + E-EPS PROCUREMENT SURCHARGES
   BLOCK2-TYPE = DEMAND
   BLOCKS-2 = (  1 )
   COSTS-2  = ( 1.65)
   BLOCK-SCH = "PG&E Sch-A10 Schedule"
   SCH-FLAG = 1
   ..
$=====  PG&E Sch-A10c ELECTRIC RATE, Transmission Voltage, < 499kW  =========
$LIBRARY-ENTRY PG&E Sch-A10c Elec Rate         UTILITY-RATE    PG&E Electric
$PG&E SCHEDULE A-10 (kWh & kW Chrgs)
$ < 499kW, Transmission Voltage
   TYPE = ELECTRIC
   MONTH-CHGS = (75.00)
   BLOCK-CHARGES = ("PG&E Sch-A10c Summer Rate Block",
                    "PG&E Sch-A10c Winter Rate Block")
   ..
$LIBRARY-ENTRY PG&E Sch-A10c Summer Rate Block BLOCK-CHARGE    PG&E Elec Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = ( 1 )
   COSTS-1  = ( #[0.08915 + #[0.01 + 0.04898]] )   $ + E-EPS PROCUREMENT SURCHARGES
   BLOCK2-TYPE = DEMAND
   BLOCKS-2 = (  1 )
   COSTS-2  = ( 1.95)
   BLOCK-SCH = "PG&E Sch-A10 Schedule"
   SCH-FLAG = 2
   ..
$LIBRARY-ENTRY PG&E Sch-A10c Winter Rate Block BLOCK-CHARGE    PG&E Elec Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = ( 1 )
   COSTS-1  = ( #[0.07279 + #[0.01 + 0.03906]] )   $ + E-EPS PROCUREMENT SURCHARGES
   BLOCK2-TYPE = DEMAND
   BLOCKS-2 = (  1 )
   COSTS-2  = ( 0.45)
   BLOCK-SCH = "PG&E Sch-A10 Schedule"
   SCH-FLAG = 1
   ..
$LIBRARY-ENTRY PG&E Sch-A10 Schedule           SCHEDULE-PD     SDG&E Elec Rates
   TYPE = FLAG
   MONTH = ( 4, 10, 12)
   DAY   = (30, 31, 31)
   WEEK-SCHEDULES = ("Week Flag Value 1", "Week Flag Value 2",
                     "Week Flag Value 1")
   ..

$=====  PG&E Sch-A6-1 ELECTRIC RATE, single-phase service, < 499kW   =====
$LIBRARY-ENTRY PG&E Sch-A6-1 Elec Rate         UTILITY-RATE    PG&E Electric
$PG&E SCHEDULE A-6 (TOU kWh & kW)
$ < 499kW, Single-phase Service
   TYPE = ELECTRIC
   MONTH-CHGS = ({8.10+6.80})
   BLOCK-CHARGES = (
         "PG&E Sch-A6-1 Summer Peak Block",
         "PG&E Sch-A6-1 Summer Mid Block", "PG&E Sch-A6-1 Winter Mid Block",
         "PG&E Sch-A6-1 Summer Off Block", "PG&E Sch-A6-1 Winter Off Block")
   ..
$LIBRARY-ENTRY PG&E Sch-A6-1 Summer Peak Block BLOCK-CHARGE    PG&E Elec Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = (  1 )
   COSTS-1  = ( #[0.23258 + #[0.01 + 0.10064]] )   $ + E-EPS PROCUREMENT SURCHARGES
   BLOCK-SCH = "PG&E Sch-A6 Schedule"
   SCH-FLAG = 1.1
   ..
$LIBRARY-ENTRY PG&E Sch-A6-1 Summer Mid Block  BLOCK-CHARGE    PG&E Elec Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = (  1 )
   COSTS-1  = ( #[0.10288 + #[0.01 + 0.04551]] )   $ + E-EPS PROCUREMENT SURCHARGES
   BLOCK-SCH = "PG&E Sch-A6 Schedule"
   SCH-FLAG = 1.2
   ..
$LIBRARY-ENTRY PG&E Sch-A6-1 Summer Off Block  BLOCK-CHARGE    PG&E Elec Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = (  1 )
   COSTS-1  = ( #[0.05618 + #[0.01 + 0.03551]] )   $ + E-EPS PROCUREMENT SURCHARGES
   BLOCK-SCH = "PG&E Sch-A6 Schedule"
   SCH-FLAG = 1.3
   ..
$LIBRARY-ENTRY PG&E Sch-A6-1 Winter Mid Block  BLOCK-CHARGE    PG&E Elec Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = (  1 )
   COSTS-1  = ( #[0.11562 + #[0.01 + 0.04551]] )   $ + E-EPS PROCUREMENT SURCHARGES
   BLOCK-SCH = "PG&E Sch-A6 Schedule"
   SCH-FLAG = 2.2
   ..
$LIBRARY-ENTRY PG&E Sch-A6-1 Winter Off Block  BLOCK-CHARGE    PG&E Elec Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = (  1 )
   COSTS-1  = ( #[0.07169 + #[0.01 + 0.03551]] )   $ + E-EPS PROCUREMENT SURCHARGES
   BLOCK-SCH = "PG&E Sch-A6 Schedule"
   SCH-FLAG = 2.3
   ..
$=====  PG&E Sch-A6-3 ELECTRIC RATE, polyphase service, < 499kW   =====
$LIBRARY-ENTRY PG&E Sch-A6-3 Elec Rate         UTILITY-RATE    PG&E Electric
$PG&E SCHEDULE A-6 (TOU kWh & kW)
$ < 499kW, Polyphase Service
   TYPE = ELECTRIC
   MONTH-CHGS = ({12.00+6.80})
   BLOCK-CHARGES = (
         "PG&E Sch-A6-3 Summer Peak Block",
         "PG&E Sch-A6-3 Summer Mid Block", "PG&E Sch-A6-3 Winter Mid Block",
         "PG&E Sch-A6-3 Summer Off Block", "PG&E Sch-A6-3 Winter Off Block")
   ..
$LIBRARY-ENTRY PG&E Sch-A6-3 Summer Peak Block BLOCK-CHARGE    PG&E Elec Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = (  1 )
   COSTS-1  = ( #[0.23258 + #[0.01 + 0.10064]] )   $ + E-EPS PROCUREMENT SURCHARGES
   BLOCK-SCH = "PG&E Sch-A6 Schedule"
   SCH-FLAG = 1.1
   ..
$LIBRARY-ENTRY PG&E Sch-A6-3 Summer Mid Block  BLOCK-CHARGE    PG&E Elec Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = (  1 )
   COSTS-1  = ( #[0.10288 + #[0.01 + 0.04551]] )   $ + E-EPS PROCUREMENT SURCHARGES
   BLOCK-SCH = "PG&E Sch-A6 Schedule"
   SCH-FLAG = 1.2
   ..
$LIBRARY-ENTRY PG&E Sch-A6-3 Summer Off Block  BLOCK-CHARGE    PG&E Elec Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = (  1 )
   COSTS-1  = ( #[0.05618 + #[0.01 + 0.03551]] )   $ + E-EPS PROCUREMENT SURCHARGES
   BLOCK-SCH = "PG&E Sch-A6 Schedule"
   SCH-FLAG = 1.3
   ..
$LIBRARY-ENTRY PG&E Sch-A6-3 Winter Mid Block  BLOCK-CHARGE    PG&E Elec Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = (  1 )
   COSTS-1  = ( #[0.11562 + #[0.01 + 0.04551]] )   $ + E-EPS PROCUREMENT SURCHARGES
   BLOCK-SCH = "PG&E Sch-A6 Schedule"
   SCH-FLAG = 2.2
   ..
$LIBRARY-ENTRY PG&E Sch-A6-3 Winter Off Block  BLOCK-CHARGE    PG&E Elec Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = (  1 )
   COSTS-1  = ( #[0.07169 + #[0.01 + 0.03551]] )   $ + E-EPS PROCUREMENT SURCHARGES
   BLOCK-SCH = "PG&E Sch-A6 Schedule"
   SCH-FLAG = 2.3
   ..

$=====  PG&E Sch-A6 ELECTRIC RATE, TOU Schedules  =======
$          Summer   Winter
$   peak     1.1
$    mid     1.2     2.2
$    off     1.3     2.3
$LIBRARY-ENTRY PG&E Sch-A6 Schedule            SCHEDULE-PD     PG&E Elec Rates
   TYPE = FLAG
   MONTH = ( 4, 10, 12)
   DAY   = (30, 31, 31)
   WEEK-SCHEDULES = ("PG&E Sch-A6 Winter Wk Sch",
                     "PG&E Sch-A6 Summer Wk Sch",
                     "PG&E Sch-A6 Winter Wk Sch")
   ..
$LIBRARY-ENTRY PG&E Sch-A6 Winter Wk Sch       WEEK-SCHEDULE-PDPG&E Elec Rates
   TYPE = FLAG
   DAY-SCHEDULES =
        ( "PG&E Sch-A6 Winter WD", "PG&E Sch-A6 Winter WD",
          "PG&E Sch-A6 Winter WD", "PG&E Sch-A6 Winter WD",
          "PG&E Sch-A6 Winter WD", "PG&E Sch-A6 Winter WEH",
          "PG&E Sch-A6 Winter WEH","PG&E Sch-A6 Winter WEH",
          "PG&E Sch-A6 Winter WD", "PG&E Sch-A6 Winter WD")
   ..
$LIBRARY-ENTRY PG&E Sch-A6 Summer Wk Sch       WEEK-SCHEDULE-PDPG&E Elec Rates
   TYPE = FLAG
   DAY-SCHEDULES =
        ( "PG&E Sch-A6 Summer WD", "PG&E Sch-A6 Summer WD",
          "PG&E Sch-A6 Summer WD", "PG&E Sch-A6 Summer WD",
          "PG&E Sch-A6 Summer WD", "PG&E Sch-A6 Summer WEH",
          "PG&E Sch-A6 Summer WEH","PG&E Sch-A6 Summer WEH",
          "PG&E Sch-A6 Summer WD", "PG&E Sch-A6 Summer WD")
   ..
$LIBRARY-ENTRY PG&E Sch-A6 Winter WD           DAY-SCHEDULE-PD PG&E Elec Rates
 TYPE = FLAG
 VALUES= ( 2.3  &D   &D   &D   &D   &D     &D   &D   &D   2.2  &D   &D
           &D   &D   &D   &D   &D   &D     &D   &D   &D   &D   2.3  &D )  ..
$LIBRARY-ENTRY PG&E Sch-A6 Winter WEH          DAY-SCHEDULE-PD PG&E Elec Rates
 TYPE = FLAG
 VALUES= ( 2.3  &D   &D   &D   &D   &D     &D   &D   &D   &D   &D   &D
           &D   &D   &D   &D   &D   &D     &D   &D   &D   &D   &D   &D )  ..
$LIBRARY-ENTRY PG&E Sch-A6 Summer WD           DAY-SCHEDULE-PD PG&E Elec Rates
 TYPE = FLAG
 VALUES= ( 1.3  &D   &D   &D   &D   &D     &D   &D   &D   1.2  &D   &D
           1.1  &D   &D   &D   &D   &D     1.2  &D   &D   &D   1.3  &D )  ..
$LIBRARY-ENTRY PG&E Sch-A6 Summer WEH          DAY-SCHEDULE-PD PG&E Elec Rates
 TYPE = FLAG
 VALUES= ( 1.3  &D   &D   &D   &D   &D     &D   &D   &D   &D   &D   &D
           &D   &D   &D   &D   &D   &D     &D   &D   &D   &D   &D   &D )  ..


$=====  PG&E Sch-E19a ELECTRIC RATE, secondary voltage, 499kW < peak kW < 1000kW   =====
$LIBRARY-ENTRY PG&E Sch-E19a Elec Rate         UTILITY-RATE    PG&E Electric
$PG&E SCHEDULE E-19 (TOU kWh & kW)
$ 499 < kW < 1000, Secondary Voltage
   TYPE = ELECTRIC
   MONTH-CHGS = (175)
   RATE-LIMITATION = 0.14043
   BLOCK-CHARGES = (
         "PG&E Sch-E19a Summer Peak Block",
         "PG&E Sch-E19a Summer Mid Block", "PG&E Sch-E19a Winter Mid Block",
         "PG&E Sch-E19a Summer Off Block", "PG&E Sch-E19a Winter Off Block",
         "PG&E Sch-E19a Maximum Demand")
   ..
$LIBRARY-ENTRY PG&E Sch-E19a Summer Peak Block BLOCK-CHARGE    PG&E Elec Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = (  1 )
   COSTS-1  = ( #[0.08773 + #[0.01 + 0.09070]] )   $ + E-EPS PROCUREMENT SURCHARGES
   BLOCK2-TYPE = DEMAND
   BLOCKS-2 = (  1 )
   COSTS-2  = ( 13.35)
   BLOCK-SCH = "PG&E Sch-E19 Schedule"
   SCH-FLAG = 1.1
   ..
$LIBRARY-ENTRY PG&E Sch-E19a Summer Mid Block  BLOCK-CHARGE    PG&E Elec Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = (  1 )
   COSTS-1  = ( #[0.05810 + #[0.01 + 0.04131]] )   $ + E-EPS PROCUREMENT SURCHARGES
   BLOCK2-TYPE = DEMAND
   BLOCKS-2 = (  1 )
   COSTS-2  = ( 3.70)
   BLOCK-SCH = "PG&E Sch-E19 Schedule"
   SCH-FLAG = 1.2
   ..
$LIBRARY-ENTRY PG&E Sch-E19a Summer Off Block  BLOCK-CHARGE    PG&E Elec Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = (  1 )
   COSTS-1  = ( #[0.05059 + #[0.01 + 0.03131]] )   $ + E-EPS PROCUREMENT SURCHARGES
   BLOCK-SCH = "PG&E Sch-E19 Schedule"
   SCH-FLAG = 1.3
   ..
$LIBRARY-ENTRY PG&E Sch-E19a Winter Mid Block  BLOCK-CHARGE    PG&E Elec Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = (  1 )
   COSTS-1  = ( #[0.06392 + #[0.01 + 0.04131]] )   $ + E-EPS PROCUREMENT SURCHARGES
   BLOCK2-TYPE = DEMAND
   BLOCKS-2 = (  1 )
   COSTS-2  = ( 3.65)
   BLOCK-SCH = "PG&E Sch-E19 Schedule"
   SCH-FLAG = 2.2
   ..
$LIBRARY-ENTRY PG&E Sch-E19a Winter Off Block  BLOCK-CHARGE    PG&E Elec Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = (  1 )
   COSTS-1  = ( #[0.05038 + #[0.01 + 0.03131]] )   $ + E-EPS PROCUREMENT SURCHARGES
   BLOCK-SCH = "PG&E Sch-E19 Schedule"
   SCH-FLAG = 2.3
   ..
$LIBRARY-ENTRY PG&E Sch-E19a Maximum Demand    BLOCK-CHARGE    PG&E Elec Rates
   BLOCK1-TYPE = DEMAND
   BLOCKS-1 = (  1 )
   COSTS-1  = ( 2.55)
   BLOCK-SCH = "PG&E Annual Schedule"
   SCH-FLAG = 1
   ..


$=====  PG&E Sch-E19b ELECTRIC RATE, primary voltage, 499kW < peak kW < 1000kW   =====
$LIBRARY-ENTRY PG&E Sch-E19b Elec Rate         UTILITY-RATE    PG&E Electric
$PG&E SCHEDULE E-19 (TOU kWh & kW)
$ 499 < kW < 1000, Primary Voltage
   TYPE = ELECTRIC
   MONTH-CHGS = (140)
   RATE-LIMITATION = 0.14043
   BLOCK-CHARGES = (
         "PG&E Sch-E19b Summer Peak Block",
         "PG&E Sch-E19b Summer Mid Block", "PG&E Sch-E19b Winter Mid Block",
         "PG&E Sch-E19b Summer Off Block", "PG&E Sch-E19b Winter Off Block",
         "PG&E Sch-E19b Maximum Demand")
   ..
$LIBRARY-ENTRY PG&E Sch-E19b Summer Peak Block BLOCK-CHARGE    PG&E Elec Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = (  1 )
   COSTS-1  = ( #[0.06271 + #[0.01 + 0.09202]] )   $ + E-EPS PROCUREMENT SURCHARGES
   BLOCK2-TYPE = DEMAND
   BLOCKS-2 = (  1 )
   COSTS-2  = ( 11.80)
   BLOCK-SCH = "PG&E Sch-E19 Schedule"
   SCH-FLAG = 1.1
   ..
$LIBRARY-ENTRY PG&E Sch-E19b Summer Mid Block  BLOCK-CHARGE    PG&E Elec Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = (  1 )
   COSTS-1  = ( #[0.04868 + #[0.01 + 0.04131]] )   $ + E-EPS PROCUREMENT SURCHARGES
   BLOCK2-TYPE = DEMAND
   BLOCKS-2 = (  1 )
   COSTS-2  = ( 2.65)
   BLOCK-SCH = "PG&E Sch-E19 Schedule"
   SCH-FLAG = 1.2
   ..
$LIBRARY-ENTRY PG&E Sch-E19b Summer Off Block  BLOCK-CHARGE    PG&E Elec Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = (  1 )
   COSTS-1  = ( #[0.04683 + #[0.01 + 0.03131]] )   $ + E-EPS PROCUREMENT SURCHARGES
   BLOCK-SCH = "PG&E Sch-E19 Schedule"
   SCH-FLAG = 1.3
   ..
$LIBRARY-ENTRY PG&E Sch-E19b Winter Mid Block  BLOCK-CHARGE    PG&E Elec Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = (  1 )
   COSTS-1  = ( #[0.05700 + #[0.01 + 0.04131]] )   $ + E-EPS PROCUREMENT SURCHARGES
   BLOCK2-TYPE = DEMAND
   BLOCKS-2 = (  1 )
   COSTS-2  = ( 2.65)
   BLOCK-SCH = "PG&E Sch-E19 Schedule"
   SCH-FLAG = 2.2
   ..
$LIBRARY-ENTRY PG&E Sch-E19b Winter Off Block  BLOCK-CHARGE    PG&E Elec Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = (  1 )
   COSTS-1  = ( #[0.04782 + #[0.01 + 0.03131]] )   $ + E-EPS PROCUREMENT SURCHARGES
   BLOCK-SCH = "PG&E Sch-E19 Schedule"
   SCH-FLAG = 2.3
   ..
$LIBRARY-ENTRY PG&E Sch-E19b Maximum Demand    BLOCK-CHARGE    PG&E Elec Rates
   BLOCK1-TYPE = DEMAND
   BLOCKS-1 = (  1 )
   COSTS-1  = ( 2.55)
   BLOCK-SCH = "PG&E Annual Schedule"
   SCH-FLAG = 1
   ..

$=====  PG&E Sch-E19c ELECTRIC RATE, transmission voltage, 499kW < peak kW < 1000kW   =====
$LIBRARY-ENTRY PG&E Sch-E19c Elec Rate         UTILITY-RATE    PG&E Electric
$PG&E SCHEDULE E-19 (TOU kWh & kW)
$ 499 < kW < 1000, Transmission Voltage
   TYPE = ELECTRIC
   MONTH-CHGS = (610)
   BLOCK-CHARGES = (
         "PG&E Sch-E19c Summer Peak Block",
         "PG&E Sch-E19c Summer Mid Block", "PG&E Sch-E19c Winter Mid Block",
         "PG&E Sch-E19c Summer Off Block", "PG&E Sch-E19c Winter Off Block",
         "PG&E Sch-E19c Maximum Demand")
   ..
$LIBRARY-ENTRY PG&E Sch-E19c Summer Peak Block BLOCK-CHARGE    PG&E Elec Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = (  1 )
   COSTS-1  = ( #[0.08676 + #[0.01 + 0.08875]] )   $ + E-EPS PROCUREMENT SURCHARGES
   BLOCK2-TYPE = DEMAND
   BLOCKS-2 = (  1 )
   COSTS-2  = ( 7.50)
   BLOCK-SCH = "PG&E Sch-E19 Schedule"
   SCH-FLAG = 1.1
   ..
$LIBRARY-ENTRY PG&E Sch-E19c Summer Mid Block  BLOCK-CHARGE    PG&E Elec Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = (  1 )
   COSTS-1  = ( #[0.06580 + #[0.01 + 0.04131]] )   $ + E-EPS PROCUREMENT SURCHARGES
   BLOCK2-TYPE = DEMAND
   BLOCKS-2 = (  1 )
   COSTS-2  = ( 0.60)
   BLOCK-SCH = "PG&E Sch-E19 Schedule"
   SCH-FLAG = 1.2
   ..
$LIBRARY-ENTRY PG&E Sch-E19c Summer Off Block  BLOCK-CHARGE    PG&E Elec Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = (  1 )
   COSTS-1  = ( #[0.06180 + #[0.01 + 0.03131]] )   $ + E-EPS PROCUREMENT SURCHARGES
   BLOCK-SCH = "PG&E Sch-E19 Schedule"
   SCH-FLAG = 1.3
   ..
$LIBRARY-ENTRY PG&E Sch-E19c Winter Mid Block  BLOCK-CHARGE    PG&E Elec Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = (  1 )
   COSTS-1  = ( #[0.08114 + #[0.01 + 0.04131]] )   $ + E-EPS PROCUREMENT SURCHARGES
   BLOCK2-TYPE = DEMAND
   BLOCKS-2 = (  1 )
   COSTS-2  = ( 0.75)
   BLOCK-SCH = "PG&E Sch-E19 Schedule"
   SCH-FLAG = 2.2
   ..
$LIBRARY-ENTRY PG&E Sch-E19c Winter Off Block  BLOCK-CHARGE    PG&E Elec Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = (  1 )
   COSTS-1  = ( #[0.06679 + #[0.01 + 0.03131]] )   $ + E-EPS PROCUREMENT SURCHARGES
   BLOCK-SCH = "PG&E Sch-E19 Schedule"
   SCH-FLAG = 2.3
   ..
$LIBRARY-ENTRY PG&E Sch-E19c Maximum Demand    BLOCK-CHARGE    PG&E Elec Rates
   BLOCK1-TYPE = DEMAND
   BLOCKS-1 = (  1 )
   COSTS-1  = ( 0.35)
   BLOCK-SCH = "PG&E Annual Schedule"
   SCH-FLAG = 1
   ..

$=====  PG&E Sch-E19 ELECTRIC RATE, TOU Schedules  =======
$          Summer   Winter
$   peak     1.1
$    mid     1.2     2.2
$    off     1.3     2.3
$LIBRARY-ENTRY PG&E Sch-E19 Schedule           SCHEDULE-PD     PG&E Elec Rates
   TYPE = FLAG
   MONTH = ( 4, 10, 12)
   DAY   = (30, 31, 31)
   WEEK-SCHEDULES = ("PG&E Sch-E19 Winter Wk Sch",
                     "PG&E Sch-E19 Summer Wk Sch",
                     "PG&E Sch-E19 Winter Wk Sch")
   ..
$LIBRARY-ENTRY PG&E Sch-E19 Winter Wk Sch      WEEK-SCHEDULE-PDPG&E Elec Rates
   TYPE = FLAG
   DAY-SCHEDULES =
        ( "PG&E Sch-E19 Winter WD", "PG&E Sch-E19 Winter WD",
          "PG&E Sch-E19 Winter WD", "PG&E Sch-E19 Winter WD",
          "PG&E Sch-E19 Winter WD", "PG&E Sch-E19 Winter WEH",
          "PG&E Sch-E19 Winter WEH","PG&E Sch-E19 Winter WEH",
          "PG&E Sch-E19 Winter WD", "PG&E Sch-E19 Winter WD")
   ..
$LIBRARY-ENTRY PG&E Sch-E19 Summer Wk Sch      WEEK-SCHEDULE-PDPG&E Elec Rates
   TYPE = FLAG
   DAY-SCHEDULES =
        ( "PG&E Sch-E19 Summer WD", "PG&E Sch-E19 Summer WD",
          "PG&E Sch-E19 Summer WD", "PG&E Sch-E19 Summer WD",
          "PG&E Sch-E19 Summer WD", "PG&E Sch-E19 Summer WEH",
          "PG&E Sch-E19 Summer WEH","PG&E Sch-E19 Summer WEH",
          "PG&E Sch-E19 Summer WD", "PG&E Sch-E19 Summer WD")
   ..
$LIBRARY-ENTRY PG&E Sch-E19 Winter WD          DAY-SCHEDULE-PD PG&E Elec Rates
 TYPE = FLAG
 VALUES= ( 2.3  &D   &D   &D   &D   &D     &D   &D   &D   2.2  &D   &D
           &D   &D   &D   &D   &D   &D     &D   &D   &D   &D   2.3  &D )  ..
$LIBRARY-ENTRY PG&E Sch-E19 Winter WEH         DAY-SCHEDULE-PD PG&E Elec Rates
 TYPE = FLAG
 VALUES= ( 2.3  &D   &D   &D   &D   &D     &D   &D   &D   &D   &D   &D
           &D   &D   &D   &D   &D   &D     &D   &D   &D   &D   &D   &D )  ..
$LIBRARY-ENTRY PG&E Sch-E19 Summer WD          DAY-SCHEDULE-PD PG&E Elec Rates
 TYPE = FLAG
 VALUES= ( 1.3  &D   &D   &D   &D   &D     &D   &D   &D   1.2  &D   &D
           1.1  &D   &D   &D   &D   &D     1.2  &D   &D   &D   1.3  &D )  ..
$LIBRARY-ENTRY PG&E Sch-E19 Summer WEH         DAY-SCHEDULE-PD PG&E Elec Rates
 TYPE = FLAG
 VALUES= ( 1.3  &D   &D   &D   &D   &D     &D   &D   &D   &D   &D   &D
           &D   &D   &D   &D   &D   &D     &D   &D   &D   &D   &D   &D )  ..

$LIBRARY-ENTRY PG&E Annual Schedule            SCHEDULE-PD     PG&E Elec Rates
   TYPE = FLAG
   MONTH = ( 12 )
   DAY   = ( 31 )
   WEEK-SCHEDULES = ("Week Flag Value 1")
   ..


$=====  PG&E Sch-E20a ELECTRIC RATE, secondary voltage, > 1000kW   =====
$LIBRARY-ENTRY PG&E Sch-E20a Elec Rate         UTILITY-RATE    PG&E Electric
$PG&E SCHEDULE E-20 (TOU kWh & kW)
$ > 1000 kW, Secondary Voltage
   TYPE = ELECTRIC
   MONTH-CHGS = (385)
   RATE-LIMITATION = 0.13995
   BLOCK-CHARGES = (
         "PG&E Sch-E20a Summer Peak Block",
         "PG&E Sch-E20a Summer Mid Block", "PG&E Sch-E20a Winter Mid Block",
         "PG&E Sch-E20a Summer Off Block", "PG&E Sch-E20a Winter Off Block")
   ..
$LIBRARY-ENTRY PG&E Sch-E20a Summer Peak Block BLOCK-CHARGE    PG&E Elec Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = (  1 )
   COSTS-1  = ( {0.08708-0.00432})
   BLOCK2-TYPE = DEMAND
   BLOCKS-2 = (  1 )
   COSTS-2  = ( 13.35)
   BLOCK-SCH = "PG&E Sch-E20 Schedule"
   SCH-FLAG = 1.1
   ..
$LIBRARY-ENTRY PG&E Sch-E20a Summer Mid Block  BLOCK-CHARGE    PG&E Elec Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = (  1 )
   COSTS-1  = ( {0.05767-0.00432})
   BLOCK2-TYPE = DEMAND
   BLOCKS-2 = (  1 )
   COSTS-2  = ( 3.70)
   BLOCK-SCH = "PG&E Sch-E20 Schedule"
   SCH-FLAG = 1.2
   ..
$LIBRARY-ENTRY PG&E Sch-E20a Summer Off Block  BLOCK-CHARGE    PG&E Elec Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = (  1 )
   COSTS-1  = ( {0.05022-0.00432})
   BLOCK2-TYPE = DEMAND
   BLOCKS-2 = (  1 )
   COSTS-2  = ( 2.55)
   BLOCK-SCH = "PG&E Sch-E20 Schedule"
   SCH-FLAG = 1.3
   ..
$LIBRARY-ENTRY PG&E Sch-E20a Winter Mid Block  BLOCK-CHARGE    PG&E Elec Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = (  1 )
   COSTS-1  = ( {0.06344-0.00432})
   BLOCK2-TYPE = DEMAND
   BLOCKS-2 = (  1 )
   COSTS-2  = ( 3.65)
   BLOCK-SCH = "PG&E Sch-E20 Schedule"
   SCH-FLAG = 2.2
   ..
$LIBRARY-ENTRY PG&E Sch-E20a Winter Off Block  BLOCK-CHARGE    PG&E Elec Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = (  1 )
   COSTS-1  = ( {0.05001-0.00432})
   BLOCK2-TYPE = DEMAND
   BLOCKS-2 = (  1 )
   COSTS-2  = ( 2.55)
   BLOCK-SCH = "PG&E Sch-E20 Schedule"
   SCH-FLAG = 2.3
   ..
$=====  PG&E Sch-E20b ELECTRIC RATE, primary voltage, > 1000kW   =====
$LIBRARY-ENTRY PG&E Sch-E20b Elec Rate         UTILITY-RATE    PG&E Electric
$PG&E SCHEDULE E-20 (TOU kWh & kW)
$ > 1000 kW, Primary Voltage
   TYPE = ELECTRIC
   MONTH-CHGS = (310)
   RATE-LIMITATION = 0.13995
   BLOCK-CHARGES = (
         "PG&E Sch-E20b Summer Peak Block",
         "PG&E Sch-E20b Summer Mid Block", "PG&E Sch-E20b Winter Mid Block",
         "PG&E Sch-E20b Summer Off Block", "PG&E Sch-E20b Winter Off Block")
   ..
$LIBRARY-ENTRY PG&E Sch-E20b Summer Peak Block BLOCK-CHARGE    PG&E Elec Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = (  1 )
   COSTS-1  = ( {0.06210-0.00432})
   BLOCK2-TYPE = DEMAND
   BLOCKS-2 = (  1 )
   COSTS-2  = ( 11.80)
   BLOCK-SCH = "PG&E Sch-E20 Schedule"
   SCH-FLAG = 1.1
   ..
$LIBRARY-ENTRY PG&E Sch-E20b Summer Mid Block  BLOCK-CHARGE    PG&E Elec Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = (  1 )
   COSTS-1  = ( {0.04821-0.00432})
   BLOCK2-TYPE = DEMAND
   BLOCKS-2 = (  1 )
   COSTS-2  = ( 2.65)
   BLOCK-SCH = "PG&E Sch-E20 Schedule"
   SCH-FLAG = 1.2
   ..
$LIBRARY-ENTRY PG&E Sch-E20b Summer Off Block  BLOCK-CHARGE    PG&E Elec Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = (  1 )
   COSTS-1  = ( {0.04637-0.00432})
   BLOCK2-TYPE = DEMAND
   BLOCKS-2 = (  1 )
   COSTS-2  = ( 2.55)
   BLOCK-SCH = "PG&E Sch-E20 Schedule"
   SCH-FLAG = 1.3
   ..
$LIBRARY-ENTRY PG&E Sch-E20b Winter Mid Block  BLOCK-CHARGE    PG&E Elec Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = (  1 )
   COSTS-1  = ( {0.05624-0.00432})
   BLOCK2-TYPE = DEMAND
   BLOCKS-2 = (  1 )
   COSTS-2  = ( 2.65)
   BLOCK-SCH = "PG&E Sch-E20 Schedule"
   SCH-FLAG = 2.2
   ..
$LIBRARY-ENTRY PG&E Sch-E20b Winter Off Block  BLOCK-CHARGE    PG&E Elec Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = (  1 )
   COSTS-1  = ( {0.04719-0.00432})
   BLOCK2-TYPE = DEMAND
   BLOCKS-2 = (  1 )
   COSTS-2  = ( 2.55)
   BLOCK-SCH = "PG&E Sch-E20 Schedule"
   SCH-FLAG = 2.3
   ..
$=====  PG&E Sch-E20c ELECTRIC RATE, transmission voltage, > 1000kW   =====
$LIBRARY-ENTRY PG&E Sch-E20c Elec Rate         UTILITY-RATE    PG&E Electric
$PG&E SCHEDULE E-20 (TOU kWh & kW)
$ > 1000 kW, Transmission Voltage
   TYPE = ELECTRIC
   MONTH-CHGS = (715)
   BLOCK-CHARGES = (
         "PG&E Sch-E20c Summer Peak Block",
         "PG&E Sch-E20c Summer Mid Block", "PG&E Sch-E20c Winter Mid Block",
         "PG&E Sch-E20c Summer Off Block", "PG&E Sch-E20c Winter Off Block")
   ..
$LIBRARY-ENTRY PG&E Sch-E20c Summer Peak Block BLOCK-CHARGE    PG&E Elec Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = (  1 )
   COSTS-1  = ( {0.05750-0.00432})
   BLOCK2-TYPE = DEMAND
   BLOCKS-2 = (  1 )
   COSTS-2  = ( 7.50)
   BLOCK-SCH = "PG&E Sch-E20 Schedule"
   SCH-FLAG = 1.1
   ..
$LIBRARY-ENTRY PG&E Sch-E20c Summer Mid Block  BLOCK-CHARGE    PG&E Elec Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = (  1 )
   COSTS-1  = ( {0.04361-0.00432})
   BLOCK2-TYPE = DEMAND
   BLOCKS-2 = (  1 )
   COSTS-2  = ( 0.60)
   BLOCK-SCH = "PG&E Sch-E20 Schedule"
   SCH-FLAG = 1.2
   ..
$LIBRARY-ENTRY PG&E Sch-E20c Summer Off Block  BLOCK-CHARGE    PG&E Elec Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = (  1 )
   COSTS-1  = ( {0.04097-0.00432})
   BLOCK2-TYPE = DEMAND
   BLOCKS-2 = (  1 )
   COSTS-2  = ( 0.35)
   BLOCK-SCH = "PG&E Sch-E20 Schedule"
   SCH-FLAG = 1.3
   ..
$LIBRARY-ENTRY PG&E Sch-E20c Winter Mid Block  BLOCK-CHARGE    PG&E Elec Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = (  1 )
   COSTS-1  = ( {0.05369-0.00432})
   BLOCK2-TYPE = DEMAND
   BLOCKS-2 = (  1 )
   COSTS-2  = ( 0.75)
   BLOCK-SCH = "PG&E Sch-E20 Schedule"
   SCH-FLAG = 2.2
   ..
$LIBRARY-ENTRY PG&E Sch-E20c Winter Off Block  BLOCK-CHARGE    PG&E Elec Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = (  1 )
   COSTS-1  = ( {0.04420-0.00432})
   BLOCK2-TYPE = DEMAND
   BLOCKS-2 = (  1 )
   COSTS-2  = ( 0.35)
   BLOCK-SCH = "PG&E Sch-E20 Schedule"
   SCH-FLAG = 2.3
   ..

$=====  PG&E Sch-E20 ELECTRIC RATE, TOU Schedules  =======
$          Summer   Winter
$   peak     1.1
$    mid     1.2     2.2
$    off     1.3     2.3
$LIBRARY-ENTRY PG&E Sch-E20 Schedule           SCHEDULE-PD     PG&E Elec Rates
   TYPE = FLAG
   MONTH = ( 4, 10, 12)
   DAY   = (30, 31, 31)
   WEEK-SCHEDULES = ("PG&E Sch-E20 Winter Wk Sch",
                     "PG&E Sch-E20 Summer Wk Sch",
                     "PG&E Sch-E20 Winter Wk Sch")
   ..
$LIBRARY-ENTRY PG&E Sch-E20 Winter Wk Sch      WEEK-SCHEDULE-PDPG&E Elec Rates
   TYPE = FLAG
   DAY-SCHEDULES =
        ( "PG&E Sch-E20 Winter WD", "PG&E Sch-E20 Winter WD",
          "PG&E Sch-E20 Winter WD", "PG&E Sch-E20 Winter WD",
          "PG&E Sch-E20 Winter WD", "PG&E Sch-E20 Winter WEH",
          "PG&E Sch-E20 Winter WEH","PG&E Sch-E20 Winter WEH",
          "PG&E Sch-E20 Winter WD", "PG&E Sch-E20 Winter WD")
   ..
$LIBRARY-ENTRY PG&E Sch-E20 Summer Wk Sch      WEEK-SCHEDULE-PDPG&E Elec Rates
   TYPE = FLAG
   DAY-SCHEDULES =
        ( "PG&E Sch-E20 Summer WD", "PG&E Sch-E20 Summer WD",
          "PG&E Sch-E20 Summer WD", "PG&E Sch-E20 Summer WD",
          "PG&E Sch-E20 Summer WD", "PG&E Sch-E20 Summer WEH",
          "PG&E Sch-E20 Summer WEH","PG&E Sch-E20 Summer WEH",
          "PG&E Sch-E20 Summer WD", "PG&E Sch-E20 Summer WD")
   ..
$LIBRARY-ENTRY PG&E Sch-E20 Winter WD          DAY-SCHEDULE-PD PG&E Elec Rates
 TYPE = FLAG
 VALUES= ( 2.3  &D   &D   &D   &D   &D     &D   &D   &D   2.2  &D   &D
           &D   &D   &D   &D   &D   &D     &D   &D   &D   &D   2.3  &D )  ..
$LIBRARY-ENTRY PG&E Sch-E20 Winter WEH         DAY-SCHEDULE-PD PG&E Elec Rates
 TYPE = FLAG
 VALUES= ( 2.3  &D   &D   &D   &D   &D     &D   &D   &D   &D   &D   &D
           &D   &D   &D   &D   &D   &D     &D   &D   &D   &D   &D   &D )  ..
$LIBRARY-ENTRY PG&E Sch-E20 Summer WD          DAY-SCHEDULE-PD PG&E Elec Rates
 TYPE = FLAG
 VALUES= ( 1.3  &D   &D   &D   &D   &D     &D   &D   &D   1.2  &D   &D
           1.1  &D   &D   &D   &D   &D     1.2  &D   &D   &D   1.3  &D )  ..
$LIBRARY-ENTRY PG&E Sch-E20 Summer WEH         DAY-SCHEDULE-PD PG&E Elec Rates
 TYPE = FLAG
 VALUES= ( 1.3  &D   &D   &D   &D   &D     &D   &D   &D   &D   &D   &D
           &D   &D   &D   &D   &D   &D     &D   &D   &D   &D   &D   &D )  ..


$============================================================================
$==   CA Utility Gas Rates   ================================================
$============================================================================

$=====  SoCalGas GN-10 GAS RATE  =====
$LIBRARY-ENTRY SoCalGas GN-10 Gas Rate         UTILITY-RATE    SCG Gas
   TYPE = FUEL
   MONTH-CHGS    = ( {31*.49315},  $ Jan
                     {28*.49315},  $ Feb
                     {31*.49315},  $ Mar
                     {30*.49315},  $ Apr
                     {31*.49315},  $ May
                     {30*.49315},  $ Jun
                     {31*.49315},  $ Jul
                     {31*.49315},  $ Aug
                     {30*.49315},  $ Sep
                     {31*.49315},  $ Oct
                     {30*.49315},  $ Nov
                     {31*.49315})  $ Dec
   BLOCK-CHARGES = ("SoCalGas GN-10 Summer Block",
                    "SoCalGas GN-10 Winter Block")
   ..
$LIBRARY-ENTRY SoCalGas GN-10 Summer Block     BLOCK-CHARGE    SCG Gas Rates
   BLOCKS-ARE  = CUMULATIVE
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = ( 100 4167 99999999)
   COSTS-1  = ( 0.74528, 0.57447, 0.45048)
   BLOCK-SCH = "SoCalGas GN-10 Sum/Win Schedule"
   SCH-FLAG = 2
   ..
$LIBRARY-ENTRY SoCalGas GN-10 Winter Block     BLOCK-CHARGE    SCG Gas Rates
   BLOCKS-ARE  = CUMULATIVE
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = ( 250 4167 99999999)
   COSTS-1  = ( 0.74528, 0.57447, 0.45048)
   BLOCK-SCH = "SoCalGas GN-10 Sum/Win Schedule"
   SCH-FLAG = 1
   ..
$LIBRARY-ENTRY SoCalGas GN-10 Sum/Win Schedule SCHEDULE-PD     SCG Gas Rates
   TYPE = FLAG
   MONTH = ( 3, 11, 12)
   DAY   = (31, 30, 31)
   WEEK-SCHEDULES = ("Week Flag Value 1", "Week Flag Value 2",
                     "Week Flag Value 1")
   ..

$=====  SoCalGas GN-20 GAS RATE  =====
$LIBRARY-ENTRY SoCalGas GN-20 Gas Rate         UTILITY-RATE    SCG Gas
   TYPE = FUEL
   MONTH-CHGS = (350)
   BLOCK-CHARGES = ("SoCalGas GN-20 Annual Block")
   ..
$LIBRARY-ENTRY SoCalGas GN-20 Annual Block     BLOCK-CHARGE    SCG Gas Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = ( 4167 1)
   COSTS-1  = ( 0.37136, 0.26974)
   ..


$=====  SDG&E GN-1 GAS RATE  =====
$LIBRARY-ENTRY SDG&E GN-1 Gas Rate             UTILITY-RATE    SDG&E Gas
$SDG&E SCHEDULE GN-1 (Gas)
$bldgs with < 20800 therms/mo
   TYPE = FUEL
   MONTH-CHGS = (5.00)
   BLOCK-CHARGES = ("SDG&E GN-1 Summer Block",
                    "SDG&E GN-1 Winter Block")
   ..
$LIBRARY-ENTRY SDG&E GN-1 Summer Block         BLOCK-CHARGE    SDG&E Gas Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = ( 1000 1)
   COSTS-1  = ( 0.68644, 0.46851)
   BLOCK-SCH = "SDG&E GN-1 Schedule"
   SCH-FLAG = 2
   ..
$LIBRARY-ENTRY SDG&E GN-1 Winter Block         BLOCK-CHARGE    SDG&E Gas Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = ( 1000 1)
   COSTS-1  = ( 0.79687, 0.47487)
   BLOCK-SCH = "SDG&E GN-1 Schedule"
   SCH-FLAG = 1
   ..
$LIBRARY-ENTRY SDG&E GN-1 Schedule             SCHEDULE-PD     SDG&E Gas Rates
   TYPE = FLAG
   MONTH = ( 3, 11, 12)
   DAY   = (31, 30, 31)
   WEEK-SCHEDULES = ("Week Flag Value 1", "Week Flag Value 2",
                     "Week Flag Value 1")
   ..

$=====  SDG&E GN-2 GAS RATE  =====
$LIBRARY-ENTRY SDG&E GN-2 Gas Rate             UTILITY-RATE    SDG&E Gas
$SDG&E SCHEDULE GN-2 (Gas)
$bldgs with > 20800 therms/mo
   TYPE = FUEL
   MONTH-CHGS = (75)
   BLOCK-CHARGES = ("SDG&E GN-2 Summer Block",
                    "SDG&E GN-2 Winter Block")
   ..
$LIBRARY-ENTRY SDG&E GN-2 Summer Block         BLOCK-CHARGE    SDG&E Gas Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = ( 6000 1)
   COSTS-1  = ( 0.57089, 0.40160)
   BLOCK-SCH = "SDG&E GN-2 Schedule"
   SCH-FLAG = 2
   ..
$LIBRARY-ENTRY SDG&E GN-2 Winter Block         BLOCK-CHARGE    SDG&E Gas Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = ( 6000 1)
   COSTS-1  = ( 0.69319, 0.42616)
   BLOCK-SCH = "SDG&E GN-2 Schedule"
   SCH-FLAG = 1
   ..
$LIBRARY-ENTRY SDG&E GN-2 Schedule             SCHEDULE-PD     SDG&E Gas Rates
   TYPE = FLAG
   MONTH = ( 3, 11, 12)
   DAY   = (31, 30, 31)
   WEEK-SCHEDULES = ("Week Flag Value 1", "Week Flag Value 2",
                     "Week Flag Value 1")
   ..

$=====  SDG&E GN-3a GAS RATE  =====
$LIBRARY-ENTRY SDG&E GN-3a Gas Rate            UTILITY-RATE    SDG&E Gas
$SDG&E SCHEDULE GN-3 (Gas)
$bldgs with < 1000 therms/mo (ave)
   TYPE = FUEL
   MONTH-CHGS = (5.42)
   BLOCK-CHARGES = ("SDG&E GN-3a Summer Block",
                    "SDG&E GN-3a Winter Block")
   ..
$LIBRARY-ENTRY SDG&E GN-3a Summer Block        BLOCK-CHARGE    SDG&E Gas Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = ( 1000 21000 1)
   COSTS-1  = ( 0.61697, 0.43654, 0.36634)
   BLOCK-SCH = "SDG&E GN-3 Schedule"
   SCH-FLAG = 2
   ..
$LIBRARY-ENTRY SDG&E GN-3a Winter Block        BLOCK-CHARGE    SDG&E Gas Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = ( 1000 21000 1)
   COSTS-1  = ( 0.71385, 0.44180, 0.38418)
   BLOCK-SCH = "SDG&E GN-3 Schedule"
   SCH-FLAG = 1
   ..

$=====  SDG&E GN-3b GAS RATE  =====
$LIBRARY-ENTRY SDG&E GN-3b Gas Rate            UTILITY-RATE    SDG&E Gas
$SDG&E SCHEDULE GN-3 (Gas)
$bldgs with < 21000 therms/mo (ave)
   TYPE = FUEL
   MONTH-CHGS = (10.84)
   BLOCK-CHARGES = ("SDG&E GN-3b Summer Block",
                    "SDG&E GN-3b Winter Block")
   ..
$LIBRARY-ENTRY SDG&E GN-3b Summer Block        BLOCK-CHARGE    SDG&E Gas Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = ( 1000 21000 1)
   COSTS-1  = ( 0.61697, 0.43654, 0.36634)
   BLOCK-SCH = "SDG&E GN-3 Schedule"
   SCH-FLAG = 2
   ..
$LIBRARY-ENTRY SDG&E GN-3b Winter Block        BLOCK-CHARGE    SDG&E Gas Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = ( 1000 21000 1)
   COSTS-1  = ( 0.71385, 0.44180, 0.38418)
   BLOCK-SCH = "SDG&E GN-3 Schedule"
   SCH-FLAG = 1
   ..

$=====  SDG&E GN-3c GAS RATE  =====
$LIBRARY-ENTRY SDG&E GN-3c Gas Rate            UTILITY-RATE    SDG&E Gas
$SDG&E SCHEDULE GN-3 (Gas)
$bldgs with > 21000 therms/mo (ave)
   TYPE = FUEL
   MONTH-CHGS = (108.36)
   BLOCK-CHARGES = ("SDG&E GN-3c Summer Block",
                    "SDG&E GN-3c Winter Block")
   ..
$LIBRARY-ENTRY SDG&E GN-3c Summer Block        BLOCK-CHARGE    SDG&E Gas Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = ( 1000 21000 1)
   COSTS-1  = ( 0.61697, 0.43654, 0.36634)
   BLOCK-SCH = "SDG&E GN-3 Schedule"
   SCH-FLAG = 2
   ..
$LIBRARY-ENTRY SDG&E GN-3c Winter Block        BLOCK-CHARGE    SDG&E Gas Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = ( 1000 21000 1)
   COSTS-1  = ( 0.71385, 0.44180, 0.38418)
   BLOCK-SCH = "SDG&E GN-3 Schedule"
   SCH-FLAG = 1
   ..

$LIBRARY-ENTRY SDG&E GN-3 Schedule             SCHEDULE-PD     SDG&E Gas Rates
   TYPE = FLAG
   MONTH = ( 3, 11, 12)
   DAY   = (31, 30, 31)
   WEEK-SCHEDULES = ("Week Flag Value 1", "Week Flag Value 2",
                     "Week Flag Value 1")
   ..

$=====  PG&E GNR-1 GAS RATE  =====
$LIBRARY-ENTRY PG&E GNR-1 Gas Rate             UTILITY-RATE    PG&E Gas
$PG&E SCHEDULE GNR-1 (Gas)
$bldgs with < 20800 therms/mo
   TYPE = FUEL
   MONTH-CHGS = (13.42)
   BLOCK-CHARGES = ("PG&E GNR-1 Summer Block",
                    "PG&E GNR-1 Winter Block")
   ..
$LIBRARY-ENTRY PG&E GNR-1 Summer Block         BLOCK-CHARGE    PG&E Gas Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = ( 4000 1)
   COSTS-1  = ( 0.50217, 0.38335)
   BLOCK-SCH = "PG&E GNR-1 Schedule"
   SCH-FLAG = 2
   ..
$LIBRARY-ENTRY PG&E GNR-1 Winter Block         BLOCK-CHARGE    PG&E Gas Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = ( 4000 1)
   COSTS-1  = ( 0.57082, 0.41862)
   BLOCK-SCH = "PG&E GNR-1 Schedule"
   SCH-FLAG = 1
   ..
$LIBRARY-ENTRY PG&E GNR-1 Schedule             SCHEDULE-PD     PG&E Gas Rates
   TYPE = FLAG
   MONTH = ( 3, 10, 12)
   DAY   = (31, 31, 31)
   WEEK-SCHEDULES = ("Week Flag Value 1", "Week Flag Value 2",
                     "Week Flag Value 1")
   ..
$=====  PG&E GNR-2 GAS RATE  =====
$LIBRARY-ENTRY PG&E GNR-2 Gas Rate             UTILITY-RATE    PG&E Gas
$PG&E SCHEDULE GNR-2 (Gas)
$bldgs with > 20800 therms/mo
   TYPE = FUEL
   MONTH-CHGS = (150.72)
   BLOCK-CHARGES = ("PG&E GNR-2 Summer Block",
                    "PG&E GNR-2 Winter Block")
   ..
$LIBRARY-ENTRY PG&E GNR-2 Summer Block         BLOCK-CHARGE    PG&E Gas Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = ( 4000 1)
   COSTS-1  = ( 0.48539, 0.36657)
   BLOCK-SCH = "PG&E GNR-2 Schedule"
   SCH-FLAG = 2
   ..
$LIBRARY-ENTRY PG&E GNR-2 Winter Block         BLOCK-CHARGE    PG&E Gas Rates
   BLOCK1-TYPE = ENERGY
   BLOCKS-1 = ( 4000 1)
   COSTS-1  = ( 0.55404, 0.40184)
   BLOCK-SCH = "PG&E GNR-2 Schedule"
   SCH-FLAG = 1
   ..
$LIBRARY-ENTRY PG&E GNR-2 Schedule             SCHEDULE-PD     PG&E Gas Rates
   TYPE = FLAG
   MONTH = ( 3, 10, 12)
   DAY   = (31, 31, 31)
   WEEK-SCHEDULES = ("Week Flag Value 1", "Week Flag Value 2",
                     "Week Flag Value 1")
   ..


$=====  SCG Schedule GR Residential NATURAL GAS for Zone1 =====
$LIBRARY-ENTRY Sch GR (Zone1) Natural Gas Rate UTILITY-RATE    Duplicate
   TYPE          = FUEL
   MONTH-CHGS    = ( {31*.16438}, {28*.16438}, {31*.16438}, {30*.16438},
                     {31*.16438}, {30*.16438}, {31*.16438}, {31*.16438},
                     {30*.16438}, {31*.16438}, {30*.16438}, {31*.16438})
   BLOCK-CHARGES = ( "SCG-GR-Zone1-Block-mo01","SCG-GR-Zone1-Block-mo02",
                     "SCG-GR-Zone1-Block-mo03","SCG-GR-Zone1-Block-mo04",
                     "SCG-GR-Zone1-Block-mo05","SCG-GR-Zone1-Block-mo06",
                     "SCG-GR-Zone1-Block-mo07","SCG-GR-Zone1-Block-mo08",
                     "SCG-GR-Zone1-Block-mo09","SCG-GR-Zone1-Block-mo10",
                     "SCG-GR-Zone1-Block-mo11","SCG-GR-Zone1-Block-mo12")  ..
$ SAC 11/24/99 - RETAIN ABOVE FOR BACKWARD COMPATIBILITY - BELOW IS NOW
$                THE ONE REFERENCED BY eQUEST
$LIBRARY-ENTRY SCG Sch GR (Zone1) Gas Rate     UTILITY-RATE    SCG Gas
   TYPE          = FUEL
   MONTH-CHGS    = ( {31*.16438}, {28*.16438}, {31*.16438}, {30*.16438},
                     {31*.16438}, {30*.16438}, {31*.16438}, {31*.16438},
                     {30*.16438}, {31*.16438}, {30*.16438}, {31*.16438})
   BLOCK-CHARGES = ( "SCG-GR-Zone1-Block-mo01","SCG-GR-Zone1-Block-mo02",
                     "SCG-GR-Zone1-Block-mo03","SCG-GR-Zone1-Block-mo04",
                     "SCG-GR-Zone1-Block-mo05","SCG-GR-Zone1-Block-mo06",
                     "SCG-GR-Zone1-Block-mo07","SCG-GR-Zone1-Block-mo08",
                     "SCG-GR-Zone1-Block-mo09","SCG-GR-Zone1-Block-mo10",
                     "SCG-GR-Zone1-Block-mo11","SCG-GR-Zone1-Block-mo12")  ..

$LIBRARY-ENTRY SCG-GR-Zone1-Block-mo01         BLOCK-CHARGE    SCG Gas Rates
 BLOCK-SCH   = "SCG GR Sch"  SCH-FLAG=1  BLOCK1-TYPE=ENERGY
 BLOCKS-1    = (#[31 * 1.624] , 999999 )
 COSTS-1     = (.59990, .78127 ) ..
$LIBRARY-ENTRY SCG-GR-Zone1-Block-mo02         BLOCK-CHARGE    SCG Gas Rates
 BLOCK-SCH   = "SCG GR Sch"  SCH-FLAG=2  BLOCK1-TYPE=ENERGY
 BLOCKS-1    = (#[28 * 1.624] , 999999 )
 COSTS-1     = (.59990, .78127 ) ..
$LIBRARY-ENTRY SCG-GR-Zone1-Block-mo03         BLOCK-CHARGE    SCG Gas Rates
 BLOCK-SCH   = "SCG GR Sch"  SCH-FLAG=3  BLOCK1-TYPE=ENERGY
 BLOCKS-1    = (#[31 * 1.624] , 999999 )
 COSTS-1     = (.59990, .78127 ) ..
$LIBRARY-ENTRY SCG-GR-Zone1-Block-mo04         BLOCK-CHARGE    SCG Gas Rates
 BLOCK-SCH   = "SCG GR Sch"  SCH-FLAG=4  BLOCK1-TYPE=ENERGY
 BLOCKS-1    = (#[30 * 1.624] , 999999 )
 COSTS-1     = (.59990, .78127 ) ..
$LIBRARY-ENTRY SCG-GR-Zone1-Block-mo05         BLOCK-CHARGE    SCG Gas Rates
 BLOCK-SCH   = "SCG GR Sch"  SCH-FLAG=5  BLOCK1-TYPE=ENERGY
 BLOCKS-1    = (#[31 * 0.457] , 999999 )
 COSTS-1     = (.59990, .78127 ) ..
$LIBRARY-ENTRY SCG-GR-Zone1-Block-mo06         BLOCK-CHARGE    SCG Gas Rates
 BLOCK-SCH   = "SCG GR Sch"  SCH-FLAG=6  BLOCK1-TYPE=ENERGY
 BLOCKS-1    = (#[30 * 0.457] , 999999 )
 COSTS-1     = (.59990, .78127 ) ..
$LIBRARY-ENTRY SCG-GR-Zone1-Block-mo07         BLOCK-CHARGE    SCG Gas Rates
 BLOCK-SCH   = "SCG GR Sch"  SCH-FLAG=7  BLOCK1-TYPE=ENERGY
 BLOCKS-1    = (#[31 * 0.457] , 999999 )
 COSTS-1     = (.59990, .78127 ) ..
$LIBRARY-ENTRY SCG-GR-Zone1-Block-mo08         BLOCK-CHARGE    SCG Gas Rates
 BLOCK-SCH   = "SCG GR Sch"  SCH-FLAG=8  BLOCK1-TYPE=ENERGY
 BLOCKS-1    = (#[31 * 0.457] , 999999 )
 COSTS-1     = (.59990, .78127 ) ..
$LIBRARY-ENTRY SCG-GR-Zone1-Block-mo09         BLOCK-CHARGE    SCG Gas Rates
 BLOCK-SCH   = "SCG GR Sch"  SCH-FLAG=9  BLOCK1-TYPE=ENERGY
 BLOCKS-1    = (#[30 * 0.457] , 999999 )
 COSTS-1     = (.59990, .78127 ) ..
$LIBRARY-ENTRY SCG-GR-Zone1-Block-mo10         BLOCK-CHARGE    SCG Gas Rates
 BLOCK-SCH   = "SCG GR Sch"  SCH-FLAG=10 BLOCK1-TYPE=ENERGY
 BLOCKS-1    = (#[31 * 0.457] , 999999 )
 COSTS-1     = (.59990, .78127 ) ..
$LIBRARY-ENTRY SCG-GR-Zone1-Block-mo11         BLOCK-CHARGE    SCG Gas Rates
 BLOCK-SCH   = "SCG GR Sch"  SCH-FLAG=11 BLOCK1-TYPE=ENERGY
 BLOCKS-1    = (#[30 * 1.624] , 999999 )
 COSTS-1     = (.59990, .78127 ) ..
$LIBRARY-ENTRY SCG-GR-Zone1-Block-mo12         BLOCK-CHARGE    SCG Gas Rates
 BLOCK-SCH   = "SCG GR Sch"  SCH-FLAG=12 BLOCK1-TYPE=ENERGY
 BLOCKS-1    = (#[31 * 1.624] , 999999 )
 COSTS-1     = (.59990, .78127 ) ..

$=====  SCG Schedule GR Residential NATURAL GAS for Zone2 =====
$LIBRARY-ENTRY Sch GR (Zone2) Natural Gas Rate UTILITY-RATE    Duplicate
   TYPE          = FUEL
   MONTH-CHGS    = ( {31*.16438}, {28*.16438}, {31*.16438}, {30*.16438},
                     {31*.16438}, {30*.16438}, {31*.16438}, {31*.16438},
                     {30*.16438}, {31*.16438}, {30*.16438}, {31*.16438})
   BLOCK-CHARGES = ( "SCG-GR-Zone2-Block-mo01","SCG-GR-Zone2-Block-mo02",
                     "SCG-GR-Zone2-Block-mo03","SCG-GR-Zone2-Block-mo04",
                     "SCG-GR-Zone2-Block-mo05","SCG-GR-Zone2-Block-mo06",
                     "SCG-GR-Zone2-Block-mo07","SCG-GR-Zone2-Block-mo08",
                     "SCG-GR-Zone2-Block-mo09","SCG-GR-Zone2-Block-mo10",
                     "SCG-GR-Zone2-Block-mo11","SCG-GR-Zone2-Block-mo12")  ..
$ SAC 11/24/99 - RETAIN ABOVE FOR BACKWARD COMPATIBILITY - BELOW IS NOW
$                THE ONE REFERENCED BY eQUEST
$LIBRARY-ENTRY SCG Sch GR (Zone2) Gas Rate     UTILITY-RATE    SCG Gas
   TYPE          = FUEL
   MONTH-CHGS    = ( {31*.16438}, {28*.16438}, {31*.16438}, {30*.16438},
                     {31*.16438}, {30*.16438}, {31*.16438}, {31*.16438},
                     {30*.16438}, {31*.16438}, {30*.16438}, {31*.16438})
   BLOCK-CHARGES = ( "SCG-GR-Zone2-Block-mo01","SCG-GR-Zone2-Block-mo02",
                     "SCG-GR-Zone2-Block-mo03","SCG-GR-Zone2-Block-mo04",
                     "SCG-GR-Zone2-Block-mo05","SCG-GR-Zone2-Block-mo06",
                     "SCG-GR-Zone2-Block-mo07","SCG-GR-Zone2-Block-mo08",
                     "SCG-GR-Zone2-Block-mo09","SCG-GR-Zone2-Block-mo10",
                     "SCG-GR-Zone2-Block-mo11","SCG-GR-Zone2-Block-mo12")  ..

$LIBRARY-ENTRY SCG-GR-Zone2-Block-mo01         BLOCK-CHARGE    SCG Gas Rates
 BLOCK-SCH   = "SCG GR Sch"  SCH-FLAG=1  BLOCK1-TYPE=ENERGY
 BLOCKS-1    = (#[31 * 1.956] , 999999 )
 COSTS-1     = (.59990, .78127 ) ..
$LIBRARY-ENTRY SCG-GR-Zone2-Block-mo02         BLOCK-CHARGE    SCG Gas Rates
 BLOCK-SCH   = "SCG GR Sch"  SCH-FLAG=2  BLOCK1-TYPE=ENERGY
 BLOCKS-1    = (#[28 * 1.956] , 999999 )
 COSTS-1     = (.59990, .78127 ) ..
$LIBRARY-ENTRY SCG-GR-Zone2-Block-mo03         BLOCK-CHARGE    SCG Gas Rates
 BLOCK-SCH   = "SCG GR Sch"  SCH-FLAG=3  BLOCK1-TYPE=ENERGY
 BLOCKS-1    = (#[31 * 1.956] , 999999 )
 COSTS-1     = (.59990, .78127 ) ..
$LIBRARY-ENTRY SCG-GR-Zone2-Block-mo04         BLOCK-CHARGE    SCG Gas Rates
 BLOCK-SCH   = "SCG GR Sch"  SCH-FLAG=4  BLOCK1-TYPE=ENERGY
 BLOCKS-1    = (#[30 * 1.956] , 999999 )
 COSTS-1     = (.59990, .78127 ) ..
$LIBRARY-ENTRY SCG-GR-Zone2-Block-mo05         BLOCK-CHARGE    SCG Gas Rates
 BLOCK-SCH   = "SCG GR Sch"  SCH-FLAG=5  BLOCK1-TYPE=ENERGY
 BLOCKS-1    = (#[31 * 0.457] , 999999 )
 COSTS-1     = (.59990, .78127 ) ..
$LIBRARY-ENTRY SCG-GR-Zone2-Block-mo06         BLOCK-CHARGE    SCG Gas Rates
 BLOCK-SCH   = "SCG GR Sch"  SCH-FLAG=6  BLOCK1-TYPE=ENERGY
 BLOCKS-1    = (#[30 * 0.457] , 999999 )
 COSTS-1     = (.59990, .78127 ) ..
$LIBRARY-ENTRY SCG-GR-Zone2-Block-mo07         BLOCK-CHARGE    SCG Gas Rates
 BLOCK-SCH   = "SCG GR Sch"  SCH-FLAG=7  BLOCK1-TYPE=ENERGY
 BLOCKS-1    = (#[31 * 0.457] , 999999 )
 COSTS-1     = (.59990, .78127 ) ..
$LIBRARY-ENTRY SCG-GR-Zone2-Block-mo08         BLOCK-CHARGE    SCG Gas Rates
 BLOCK-SCH   = "SCG GR Sch"  SCH-FLAG=8  BLOCK1-TYPE=ENERGY
 BLOCKS-1    = (#[31 * 0.457] , 999999 )
 COSTS-1     = (.59990, .78127 ) ..
$LIBRARY-ENTRY SCG-GR-Zone2-Block-mo09         BLOCK-CHARGE    SCG Gas Rates
 BLOCK-SCH   = "SCG GR Sch"  SCH-FLAG=9  BLOCK1-TYPE=ENERGY
 BLOCKS-1    = (#[30 * 0.457] , 999999 )
 COSTS-1     = (.59990, .78127 ) ..
$LIBRARY-ENTRY SCG-GR-Zone2-Block-mo10         BLOCK-CHARGE    SCG Gas Rates
 BLOCK-SCH   = "SCG GR Sch"  SCH-FLAG=10 BLOCK1-TYPE=ENERGY
 BLOCKS-1    = (#[31 * 0.457] , 999999 )
 COSTS-1     = (.59990, .78127 ) ..
$LIBRARY-ENTRY SCG-GR-Zone2-Block-mo11         BLOCK-CHARGE    SCG Gas Rates
 BLOCK-SCH   = "SCG GR Sch"  SCH-FLAG=11 BLOCK1-TYPE=ENERGY
 BLOCKS-1    = (#[30 * 1.956] , 999999 )
 COSTS-1     = (.59990, .78127 ) ..
$LIBRARY-ENTRY SCG-GR-Zone2-Block-mo12         BLOCK-CHARGE    SCG Gas Rates
 BLOCK-SCH   = "SCG GR Sch"  SCH-FLAG=12 BLOCK1-TYPE=ENERGY
 BLOCKS-1    = (#[31 * 1.956] , 999999 )
 COSTS-1     = (.59990, .78127 ) ..

$=====  SCG Schedule GR Residential NATURAL GAS for Zone3 =====
$LIBRARY-ENTRY Sch GR (Zone3) Natural Gas Rate UTILITY-RATE    Duplicate
   TYPE          = FUEL
   MONTH-CHGS    = ( {31*.16438}, {28*.16438}, {31*.16438}, {30*.16438},
                     {31*.16438}, {30*.16438}, {31*.16438}, {31*.16438},
                     {30*.16438}, {31*.16438}, {30*.16438}, {31*.16438})
   BLOCK-CHARGES = ( "SCG-GR-Zone3-Block-mo01","SCG-GR-Zone3-Block-mo02",
                     "SCG-GR-Zone3-Block-mo03","SCG-GR-Zone3-Block-mo04",
                     "SCG-GR-Zone3-Block-mo05","SCG-GR-Zone3-Block-mo06",
                     "SCG-GR-Zone3-Block-mo07","SCG-GR-Zone3-Block-mo08",
                     "SCG-GR-Zone3-Block-mo09","SCG-GR-Zone3-Block-mo10",
                     "SCG-GR-Zone3-Block-mo11","SCG-GR-Zone3-Block-mo12")  ..
$ SAC 11/24/99 - RETAIN ABOVE FOR BACKWARD COMPATIBILITY - BELOW IS NOW
$                THE ONE REFERENCED BY eQUEST
$LIBRARY-ENTRY SCG Sch GR (Zone3) Gas Rate     UTILITY-RATE    SCG Gas
   TYPE          = FUEL
   MONTH-CHGS    = ( {31*.16438}, {28*.16438}, {31*.16438}, {30*.16438},
                     {31*.16438}, {30*.16438}, {31*.16438}, {31*.16438},
                     {30*.16438}, {31*.16438}, {30*.16438}, {31*.16438})
   BLOCK-CHARGES = ( "SCG-GR-Zone3-Block-mo01","SCG-GR-Zone3-Block-mo02",
                     "SCG-GR-Zone3-Block-mo03","SCG-GR-Zone3-Block-mo04",
                     "SCG-GR-Zone3-Block-mo05","SCG-GR-Zone3-Block-mo06",
                     "SCG-GR-Zone3-Block-mo07","SCG-GR-Zone3-Block-mo08",
                     "SCG-GR-Zone3-Block-mo09","SCG-GR-Zone3-Block-mo10",
                     "SCG-GR-Zone3-Block-mo11","SCG-GR-Zone3-Block-mo12")  ..

$LIBRARY-ENTRY SCG-GR-Zone3-Block-mo01         BLOCK-CHARGE    SCG Gas Rates
 BLOCK-SCH   = "SCG GR Sch"  SCH-FLAG=1  BLOCK1-TYPE=ENERGY
 BLOCKS-1    = (#[31 * 2.287] , 999999 )
 COSTS-1     = (.59990, .78127 ) ..
$LIBRARY-ENTRY SCG-GR-Zone3-Block-mo02         BLOCK-CHARGE    SCG Gas Rates
 BLOCK-SCH   = "SCG GR Sch"  SCH-FLAG=2  BLOCK1-TYPE=ENERGY
 BLOCKS-1    = (#[28 * 2.287] , 999999 )
 COSTS-1     = (.59990, .78127 ) ..
$LIBRARY-ENTRY SCG-GR-Zone3-Block-mo03         BLOCK-CHARGE    SCG Gas Rates
 BLOCK-SCH   = "SCG GR Sch"  SCH-FLAG=3  BLOCK1-TYPE=ENERGY
 BLOCKS-1    = (#[31 * 2.287] , 999999 )
 COSTS-1     = (.59990, .78127 ) ..
$LIBRARY-ENTRY SCG-GR-Zone3-Block-mo04         BLOCK-CHARGE    SCG Gas Rates
 BLOCK-SCH   = "SCG GR Sch"  SCH-FLAG=4  BLOCK1-TYPE=ENERGY
 BLOCKS-1    = (#[30 * 2.287] , 999999 )
 COSTS-1     = (.59990, .78127 ) ..
$LIBRARY-ENTRY SCG-GR-Zone3-Block-mo05         BLOCK-CHARGE    SCG Gas Rates
 BLOCK-SCH   = "SCG GR Sch"  SCH-FLAG=5  BLOCK1-TYPE=ENERGY
 BLOCKS-1    = (#[31 * 0.457] , 999999 )
 COSTS-1     = (.59990, .78127 ) ..
$LIBRARY-ENTRY SCG-GR-Zone3-Block-mo06         BLOCK-CHARGE    SCG Gas Rates
 BLOCK-SCH   = "SCG GR Sch"  SCH-FLAG=6  BLOCK1-TYPE=ENERGY
 BLOCKS-1    = (#[30 * 0.457] , 999999 )
 COSTS-1     = (.59990, .78127 ) ..
$LIBRARY-ENTRY SCG-GR-Zone3-Block-mo07         BLOCK-CHARGE    SCG Gas Rates
 BLOCK-SCH   = "SCG GR Sch"  SCH-FLAG=7  BLOCK1-TYPE=ENERGY
 BLOCKS-1    = (#[31 * 0.457] , 999999 )
 COSTS-1     = (.59990, .78127 ) ..
$LIBRARY-ENTRY SCG-GR-Zone3-Block-mo08         BLOCK-CHARGE    SCG Gas Rates
 BLOCK-SCH   = "SCG GR Sch"  SCH-FLAG=8  BLOCK1-TYPE=ENERGY
 BLOCKS-1    = (#[31 * 0.457] , 999999 )
 COSTS-1     = (.59990, .78127 ) ..
$LIBRARY-ENTRY SCG-GR-Zone3-Block-mo09         BLOCK-CHARGE    SCG Gas Rates
 BLOCK-SCH   = "SCG GR Sch"  SCH-FLAG=9  BLOCK1-TYPE=ENERGY
 BLOCKS-1    = (#[30 * 0.457] , 999999 )
 COSTS-1     = (.59990, .78127 ) ..
$LIBRARY-ENTRY SCG-GR-Zone3-Block-mo10         BLOCK-CHARGE    SCG Gas Rates
 BLOCK-SCH   = "SCG GR Sch"  SCH-FLAG=10 BLOCK1-TYPE=ENERGY
 BLOCKS-1    = (#[31 * 0.457] , 999999 )
 COSTS-1     = (.59990, .78127 ) ..
$LIBRARY-ENTRY SCG-GR-Zone3-Block-mo11         BLOCK-CHARGE    SCG Gas Rates
 BLOCK-SCH   = "SCG GR Sch"  SCH-FLAG=11 BLOCK1-TYPE=ENERGY
 BLOCKS-1    = (#[30 * 2.287] , 999999 )
 COSTS-1     = (.59990, .78127 ) ..
$LIBRARY-ENTRY SCG-GR-Zone3-Block-mo12         BLOCK-CHARGE    SCG Gas Rates
 BLOCK-SCH   = "SCG GR Sch"  SCH-FLAG=12 BLOCK1-TYPE=ENERGY
 BLOCKS-1    = (#[31 * 2.287] , 999999 )
 COSTS-1     = (.59990, .78127 ) ..

$LIBRARY-ENTRY SCG GR Sch                      SCHEDULE-PD     SCG Gas Rates
 TYPE           = FLAG
 MONTH          = (  1,  2,  3,  4,  5,  6,  7,  8,  9, 10, 11, 12 )
 DAY            = ( 31, 28, 31, 30, 31, 30, 31, 31, 30, 31, 30, 31 )
 WEEK-SCHEDULES = ( "SCG GR WSch mo01","SCG GR WSch mo02","SCG GR WSch mo03",
                    "SCG GR WSch mo04","SCG GR WSch mo05","SCG GR WSch mo06",
                    "SCG GR WSch mo07","SCG GR WSch mo08","SCG GR WSch mo09",
                    "SCG GR WSch mo10","SCG GR WSch mo11","SCG GR WSch mo12") ..

$LIBRARY-ENTRY SCG GR WSch mo01                WEEK-SCHEDULE-PDSCG Gas Rates
 TYPE=FLAG DAY-SCHEDULES=( "SCG GR DSch mo01" ) ..
$LIBRARY-ENTRY SCG GR WSch mo02                WEEK-SCHEDULE-PDSCG Gas Rates
 TYPE=FLAG DAY-SCHEDULES=( "SCG GR DSch mo02" ) ..
$LIBRARY-ENTRY SCG GR WSch mo03                WEEK-SCHEDULE-PDSCG Gas Rates
 TYPE=FLAG DAY-SCHEDULES=( "SCG GR DSch mo03" ) ..
$LIBRARY-ENTRY SCG GR WSch mo04                WEEK-SCHEDULE-PDSCG Gas Rates
 TYPE=FLAG DAY-SCHEDULES=( "SCG GR DSch mo04" ) ..
$LIBRARY-ENTRY SCG GR WSch mo05                WEEK-SCHEDULE-PDSCG Gas Rates
 TYPE=FLAG DAY-SCHEDULES=( "SCG GR DSch mo05" ) ..
$LIBRARY-ENTRY SCG GR WSch mo06                WEEK-SCHEDULE-PDSCG Gas Rates
 TYPE=FLAG DAY-SCHEDULES=( "SCG GR DSch mo06" ) ..
$LIBRARY-ENTRY SCG GR WSch mo07                WEEK-SCHEDULE-PDSCG Gas Rates
 TYPE=FLAG DAY-SCHEDULES=( "SCG GR DSch mo07" ) ..
$LIBRARY-ENTRY SCG GR WSch mo08                WEEK-SCHEDULE-PDSCG Gas Rates
 TYPE=FLAG DAY-SCHEDULES=( "SCG GR DSch mo08" ) ..
$LIBRARY-ENTRY SCG GR WSch mo09                WEEK-SCHEDULE-PDSCG Gas Rates
 TYPE=FLAG DAY-SCHEDULES=( "SCG GR DSch mo09" ) ..
$LIBRARY-ENTRY SCG GR WSch mo10                WEEK-SCHEDULE-PDSCG Gas Rates
 TYPE=FLAG DAY-SCHEDULES=( "SCG GR DSch mo10" ) ..
$LIBRARY-ENTRY SCG GR WSch mo11                WEEK-SCHEDULE-PDSCG Gas Rates
 TYPE=FLAG DAY-SCHEDULES=( "SCG GR DSch mo11" ) ..
$LIBRARY-ENTRY SCG GR WSch mo12                WEEK-SCHEDULE-PDSCG Gas Rates
 TYPE=FLAG DAY-SCHEDULES=( "SCG GR DSch mo12" ) ..

$LIBRARY-ENTRY SCG GR DSch mo01                DAY-SCHEDULE-PD SCG Gas Rates
 TYPE=FLAG VALUES=(  1 ) ..
$LIBRARY-ENTRY SCG GR DSch mo02                DAY-SCHEDULE-PD SCG Gas Rates
 TYPE=FLAG VALUES=(  2 ) ..
$LIBRARY-ENTRY SCG GR DSch mo03                DAY-SCHEDULE-PD SCG Gas Rates
 TYPE=FLAG VALUES=(  3 ) ..
$LIBRARY-ENTRY SCG GR DSch mo04                DAY-SCHEDULE-PD SCG Gas Rates
 TYPE=FLAG VALUES=(  4 ) ..
$LIBRARY-ENTRY SCG GR DSch mo05                DAY-SCHEDULE-PD SCG Gas Rates
 TYPE=FLAG VALUES=(  5 ) ..
$LIBRARY-ENTRY SCG GR DSch mo06                DAY-SCHEDULE-PD SCG Gas Rates
 TYPE=FLAG VALUES=(  6 ) ..
$LIBRARY-ENTRY SCG GR DSch mo07                DAY-SCHEDULE-PD SCG Gas Rates
 TYPE=FLAG VALUES=(  7 ) ..
$LIBRARY-ENTRY SCG GR DSch mo08                DAY-SCHEDULE-PD SCG Gas Rates
 TYPE=FLAG VALUES=(  8 ) ..
$LIBRARY-ENTRY SCG GR DSch mo09                DAY-SCHEDULE-PD SCG Gas Rates
 TYPE=FLAG VALUES=(  9 ) ..
$LIBRARY-ENTRY SCG GR DSch mo10                DAY-SCHEDULE-PD SCG Gas Rates
 TYPE=FLAG VALUES=( 10 ) ..
$LIBRARY-ENTRY SCG GR DSch mo11                DAY-SCHEDULE-PD SCG Gas Rates
 TYPE=FLAG VALUES=( 11 ) ..
$LIBRARY-ENTRY SCG GR DSch mo12                DAY-SCHEDULE-PD SCG Gas Rates
 TYPE=FLAG VALUES=( 12 ) ..


$============================================================================
$ SAC 2/21/02 - Added SCL (seattle City Light) rates  =======================
$============================================================================

$ SEATTLE CITY LIGHT Electric Rates
$ Kevin Madison, February 18, 2002
$ Prepared for Seattle City Light
$ eQuest Wizard improvement project for multi-family buildings

$******************** SCL Rate RSC ***********************$
$LIBRARY-ENTRY SCL RSC In-City Res             UTILITY-RATE    SCL Elec Rates
$Rate RSC - Standard In-City Residential
$Effective April 1, 2002
   TYPE             = ELECTRIC
   MONTH-CHGS       = ( 3.0163, 2.7244, 3.0163, 2.919, 3.0163, 2.919,
                        3.0163, 3.0163, 2.919, 3.0163, 2.919, 3.0163 )
   BLOCK-CHARGES    = ( "SCLRSC31SummerDayBlock",
                        "SCLRSC30SummerDayBlock", 
                        "SCLRSC28WinterDayBlock",
                        "SCLRSC31WinterDayBlock", 
                        "SCLRSC30WinterDayBlock" )
                        ..
$LIBRARY-ENTRY SCLRSC31WinterDayBlock          BLOCK-CHARGE    SCL Elec Rates
   BLOCK-SCH        = "SCLRSCElecYear"
   BLOCKS-ARE       = INCREMENTAL
   SCH-FLAG         = 1.1
   BLOCK1-TYPE      = ENERGY
   BLOCKS-1         = ( 496, 3379, 1 )
   COSTS-1          = ( 0.0425, 0.0858, 0.1653 )
   ..
$LIBRARY-ENTRY SCLRSC30WinterDayBlock          BLOCK-CHARGE    SCL Elec Rates
   BLOCK-SCH        = "SCLRSCElecYear"
   BLOCKS-ARE       = INCREMENTAL
   SCH-FLAG         = 1.2
   BLOCK1-TYPE      = ENERGY
   BLOCKS-1         = ( 480, 3270, 1 )
   COSTS-1          = ( 0.0425, 0.0858, 0.1653 )
   ..
$LIBRARY-ENTRY SCLRSC28WinterDayBlock          BLOCK-CHARGE    SCL Elec Rates
   BLOCK-SCH        = "SCLRSCElecYear"
   BLOCKS-ARE       = INCREMENTAL
   SCH-FLAG         = 1.3
   BLOCK1-TYPE      = ENERGY
   BLOCKS-1         = ( 448, 3052, 1 )
   COSTS-1          = ( 0.0425, 0.0858, 0.1653 )
   ..
$LIBRARY-ENTRY SCLRSC31SummerDayBlock          BLOCK-CHARGE    SCL Elec Rates
   BLOCK-SCH        = "SCLRSCElecYear"
   BLOCKS-ARE       = INCREMENTAL
   SCH-FLAG         = 1.4
   BLOCK1-TYPE      = ENERGY
   BLOCKS-1         = ( 310, 1550, 1 )
   COSTS-1          = ( 0.0425, 0.0858, 0.1653 )
   ..
$LIBRARY-ENTRY SCLRSC30SummerDayBlock          BLOCK-CHARGE    SCL Elec Rates
   BLOCK-SCH        = "SCLRSCElecYear"
   BLOCKS-ARE       = INCREMENTAL
   SCH-FLAG         = 1.5
   BLOCK1-TYPE      = ENERGY
   BLOCKS-1         = ( 300, 1500, 1 )
   COSTS-1          = ( 0.0425, 0.0858, 0.1653 )
   ..
$LIBRARY-ENTRY SCLRSCElecYear                  SCHEDULE-PD     SCL Elec Rates
   TYPE             = FLAG
   MONTH            = ( 1, 2, 3, 4, 5, 6, 7, 8, 9, 10, 11, 12 )
   DAY              = ( 31, 28, 31, 30, 31, 30, 31, 31, 30, 31, 30, 31 )
   WEEK-SCHEDULES   = (              "SCLRSCElec31DayWinterWeek",
      "SCLRSCElec28DayWinterWeek",   "SCLRSCElec31DayWinterWeek", 
      "SCLRSCElec30DaySummerWeek",   "SCLRSCElec31DaySummerWeek", 
      "SCLRSCElec30DaySummerWeek",   "SCLRSCElec31DaySummerWeek",
		"SCLRSCElec31DaySummerWeek",   "SCLRSCElec30DaySummerWeek", 
      "SCLRSCElec31DayWinterWeek",   "SCLRSCElec30DayWinterWeek", 
      "SCLRSCElec31DayWinterWeek" )
                        ..
$LIBRARY-ENTRY SCLRSCElec31DayWinterWeek       WEEK-SCHEDULE-PDSCL Elec Rates
   TYPE             = FLAG
   DAY-SCHEDULES    = ( "SCLRSCElec31WinterDay", 
                        "SCLRSCElec31WinterDay", 
                        "SCLRSCElec31WinterDay", 
                        "SCLRSCElec31WinterDay", 
                        "SCLRSCElec31WinterDay", 
                        "SCLRSCElec31WinterDay" )
                        ..
$LIBRARY-ENTRY SCLRSCElec30DayWinterWeek       WEEK-SCHEDULE-PDSCL Elec Rates
   TYPE             = FLAG
   DAY-SCHEDULES    = ( "SCLRSCElec30WinterDay", 
                        "SCLRSCElec30WinterDay", 
                        "SCLRSCElec30WinterDay", 
                        "SCLRSCElec30WinterDay", 
                        "SCLRSCElec30WinterDay", 
                        "SCLRSCElec30WinterDay" )
                        ..
$LIBRARY-ENTRY SCLRSCElec28DayWinterWeek       WEEK-SCHEDULE-PDSCL Elec Rates
   TYPE             = FLAG
   DAY-SCHEDULES    = ( "SCLRSCElec28WinterDay", 
                        "SCLRSCElec28WinterDay", 
                        "SCLRSCElec28WinterDay", 
                        "SCLRSCElec28WinterDay", 
                        "SCLRSCElec28WinterDay", 
                        "SCLRSCElec28WinterDay" )
                        ..
$LIBRARY-ENTRY SCLRSCElec31DaySummerWeek       WEEK-SCHEDULE-PDSCL Elec Rates
   TYPE             = FLAG
   DAY-SCHEDULES    = ( "SCLRSCElec31SummerDay", 
                        "SCLRSCElec31SummerDay", 
                        "SCLRSCElec31SummerDay", 
                        "SCLRSCElec31SummerDay", 
                        "SCLRSCElec31SummerDay", 
                        "SCLRSCElec31SummerDay" )
                        ..
$LIBRARY-ENTRY SCLRSCElec30DaySummerWeek       WEEK-SCHEDULE-PDSCL Elec Rates
   TYPE             = FLAG
   DAY-SCHEDULES    = ( "SCLRSCElec30SummerDay", 
                        "SCLRSCElec30SummerDay", 
                        "SCLRSCElec30SummerDay", 
                        "SCLRSCElec30SummerDay", 
                        "SCLRSCElec30SummerDay", 
                        "SCLRSCElec30SummerDay" )
                        ..
$LIBRARY-ENTRY SCLRSCElec31WinterDay           DAY-SCHEDULE-PD SCL Elec Rates
   TYPE             = FLAG
   VALUES           = ( 1.1 )
   ..
$LIBRARY-ENTRY SCLRSCElec30WinterDay           DAY-SCHEDULE-PD SCL Elec Rates
   TYPE             = FLAG
   VALUES           = ( 1.2 )
   ..
$LIBRARY-ENTRY SCLRSCElec28WinterDay           DAY-SCHEDULE-PD SCL Elec Rates
   TYPE             = FLAG
   VALUES           = ( 1.3 )
   ..
$LIBRARY-ENTRY SCLRSCElec31SummerDay           DAY-SCHEDULE-PD SCL Elec Rates
   TYPE             = FLAG
   VALUES           = ( 1.4 )
   ..
$LIBRARY-ENTRY SCLRSCElec30SummerDay           DAY-SCHEDULE-PD SCL Elec Rates
   TYPE             = FLAG
   VALUES           = ( 1.5 )
   ..

$******************** SCL Rate RSS ***********************$
$LIBRARY-ENTRY SCL RSS Suburb Res              UTILITY-RATE    SCL Elec Rates
$Rate RSS - Standard Suburban Residential
$Effective April 1, 2002
   TYPE             = ELECTRIC
   MONTH-CHGS       = ( 3.0163, 2.7244, 3.0163, 2.919, 3.0163, 2.919,
                        3.0163, 3.0163, 2.919, 3.0163, 2.919, 3.0163 )
   BLOCK-CHARGES    = ( "SCLRSS31SummerDayBlock",
                        "SCLRSS30SummerDayBlock", 
                        "SCLRSS28WinterDayBlock",
                        "SCLRSS31WinterDayBlock", 
                        "SCLRSS30WinterDayBlock" )
                        ..
$LIBRARY-ENTRY SCLRSS31WinterDayBlock          BLOCK-CHARGE    SCL Elec Rates
   BLOCK-SCH        = "SCLRSSElecYear"
   BLOCKS-ARE       = INCREMENTAL
   SCH-FLAG         = 1.1
   BLOCK1-TYPE      = ENERGY
   BLOCKS-1         = ( 496, 3379, 1 )
   COSTS-1          = ( 0.0435, 0.0868, 0.1663 )
   ..
$LIBRARY-ENTRY SCLRSS30WinterDayBlock          BLOCK-CHARGE    SCL Elec Rates
   BLOCK-SCH        = "SCLRSSElecYear"
   BLOCKS-ARE       = INCREMENTAL
   SCH-FLAG         = 1.2
   BLOCK1-TYPE      = ENERGY
   BLOCKS-1         = ( 480, 3270, 1 )
   COSTS-1          = ( 0.0435, 0.0868, 0.1663 )
   ..
$LIBRARY-ENTRY SCLRSS28WinterDayBlock          BLOCK-CHARGE    SCL Elec Rates
   BLOCK-SCH        = "SCLRSSElecYear"
   BLOCKS-ARE       = INCREMENTAL
   SCH-FLAG         = 1.3
   BLOCK1-TYPE      = ENERGY
   BLOCKS-1         = ( 448, 3052, 1 )
   COSTS-1          = ( 0.0435, 0.0868, 0.1663 )
   ..
$LIBRARY-ENTRY SCLRSS31SummerDayBlock          BLOCK-CHARGE    SCL Elec Rates
   BLOCK-SCH        = "SCLRSSElecYear"
   BLOCKS-ARE       = INCREMENTAL
   SCH-FLAG         = 1.4
   BLOCK1-TYPE      = ENERGY
   BLOCKS-1         = ( 310, 1550, 1 )
   COSTS-1          = ( 0.0435, 0.0868, 0.1663 )
   ..
$LIBRARY-ENTRY SCLRSS30SummerDayBlock          BLOCK-CHARGE    SCL Elec Rates
   BLOCK-SCH        = "SCLRSSElecYear"
   BLOCKS-ARE       = INCREMENTAL
   SCH-FLAG         = 1.5
   BLOCK1-TYPE      = ENERGY
   BLOCKS-1         = ( 300, 1500, 1 )
   COSTS-1          = ( 0.0435, 0.0868, 0.1663 )
   ..
$LIBRARY-ENTRY SCLRSSElecYear                  SCHEDULE-PD     SCL Elec Rates
   TYPE             = FLAG
   MONTH            = ( 1, 2, 3, 4, 5, 6, 7, 8, 9, 10, 11, 12 )
   DAY              = ( 31, 28, 31, 30, 31, 30, 31, 31, 30, 31, 30, 31 )
   WEEK-SCHEDULES   = ( "SCLRSSElec31DayWinterWeek",
                        "SCLRSSElec28DayWinterWeek", 
                        "SCLRSSElec31DayWinterWeek", 
                        "SCLRSSElec30DaySummerWeek", 
                        "SCLRSSElec31DaySummerWeek", 
                        "SCLRSSElec30DaySummerWeek", 
                        "SCLRSSElec31DaySummerWeek",
						      "SCLRSSElec31DaySummerWeek",
                        "SCLRSSElec30DaySummerWeek", 
                        "SCLRSSElec31DayWinterWeek",
                        "SCLRSSElec30DayWinterWeek", 
                        "SCLRSSElec31DayWinterWeek" )
                        ..
$LIBRARY-ENTRY SCLRSSElec31DayWinterWeek       WEEK-SCHEDULE-PDSCL Elec Rates
   TYPE             = FLAG
   DAY-SCHEDULES    = ( "SCLRSSElec31WinterDay", 
                        "SCLRSSElec31WinterDay", 
                        "SCLRSSElec31WinterDay", 
                        "SCLRSSElec31WinterDay", 
                        "SCLRSSElec31WinterDay", 
                        "SCLRSSElec31WinterDay" )
                        ..
$LIBRARY-ENTRY SCLRSSElec30DayWinterWeek       WEEK-SCHEDULE-PDSCL Elec Rates
   TYPE             = FLAG
   DAY-SCHEDULES    = ( "SCLRSSElec30WinterDay", 
                        "SCLRSSElec30WinterDay", 
                        "SCLRSSElec30WinterDay", 
                        "SCLRSSElec30WinterDay", 
                        "SCLRSSElec30WinterDay", 
                        "SCLRSSElec30WinterDay" )
                        ..
$LIBRARY-ENTRY SCLRSSElec28DayWinterWeek       WEEK-SCHEDULE-PDSCL Elec Rates
   TYPE             = FLAG
   DAY-SCHEDULES    = ( "SCLRSSElec28WinterDay", 
                        "SCLRSSElec28WinterDay", 
                        "SCLRSSElec28WinterDay", 
                        "SCLRSSElec28WinterDay", 
                        "SCLRSSElec28WinterDay", 
                        "SCLRSSElec28WinterDay" )
                        ..
$LIBRARY-ENTRY SCLRSSElec31DaySummerWeek       WEEK-SCHEDULE-PDSCL Elec Rates
   TYPE             = FLAG
   DAY-SCHEDULES    = ( "SCLRSSElec31SummerDay", 
                        "SCLRSSElec31SummerDay", 
                        "SCLRSSElec31SummerDay", 
                        "SCLRSSElec31SummerDay", 
                        "SCLRSSElec31SummerDay", 
                        "SCLRSSElec31SummerDay" )
                        ..
$LIBRARY-ENTRY SCLRSSElec30DaySummerWeek       WEEK-SCHEDULE-PDSCL Elec Rates
   TYPE             = FLAG
   DAY-SCHEDULES    = ( "SCLRSSElec30SummerDay", 
                        "SCLRSSElec30SummerDay", 
                        "SCLRSSElec30SummerDay", 
                        "SCLRSSElec30SummerDay", 
                        "SCLRSSElec30SummerDay", 
                        "SCLRSSElec30SummerDay" )
                        ..
$LIBRARY-ENTRY SCLRSSElec31WinterDay           DAY-SCHEDULE-PD SCL Elec Rates
   TYPE             = FLAG
   VALUES           = ( 1.1 )
   ..
$LIBRARY-ENTRY SCLRSSElec30WinterDay           DAY-SCHEDULE-PD SCL Elec Rates
   TYPE             = FLAG
   VALUES           = ( 1.2 )
   ..
$LIBRARY-ENTRY SCLRSSElec28WinterDay           DAY-SCHEDULE-PD SCL Elec Rates
   TYPE             = FLAG
   VALUES           = ( 1.3 )
   ..
$LIBRARY-ENTRY SCLRSSElec31SummerDay           DAY-SCHEDULE-PD SCL Elec Rates
   TYPE             = FLAG
   VALUES           = ( 1.4 )
   ..
$LIBRARY-ENTRY SCLRSSElec30SummerDay           DAY-SCHEDULE-PD SCL Elec Rates
   TYPE             = FLAG
   VALUES           = ( 1.5 )
   ..


$***************** SCL Rate REC/RLC *******************$
$LIBRARY-ENTRY SCL REC-RLC In-City Low-Inc Res UTILITY-RATE    SCL Elec Rates
$Rate REC/RLC - Rate Assistance In-City Res.
$Effective April 1, 2002
   TYPE             = ELECTRIC
   MONTH-CHGS       = ( 1.5097, 1.3636, 1.5097, 1.4610, 1.5097, 1.4610,
                        1.5097, 1.5097, 1.4610, 1.5097, 1.4610, 1.5097 )
   BLOCK-CHARGES    = ( "SCLREC31SummerDayBlock",
                        "SCLREC30SummerDayBlock", 
                        "SCLREC28WinterDayBlock",
                        "SCLREC31WinterDayBlock", 
                        "SCLREC30WinterDayBlock" )
                        ..
$LIBRARY-ENTRY SCLREC31WinterDayBlock          BLOCK-CHARGE    SCL Elec Rates
   BLOCK-SCH        = "SCLRECElecYear"
   BLOCKS-ARE       = INCREMENTAL
   SCH-FLAG         = 1.1
   BLOCK1-TYPE      = ENERGY
   BLOCKS-1         = ( 496, 3379, 1 )
   COSTS-1          = ( 0.0179, 0.0319, 0.0826 )
   ..
$LIBRARY-ENTRY SCLREC30WinterDayBlock          BLOCK-CHARGE    SCL Elec Rates
   BLOCK-SCH        = "SCLRECElecYear"
   BLOCKS-ARE       = INCREMENTAL
   SCH-FLAG         = 1.2
   BLOCK1-TYPE      = ENERGY
   BLOCKS-1         = ( 480, 3270, 1 )
   COSTS-1          = ( 0.0179, 0.0319, 0.0826 )
   ..
$LIBRARY-ENTRY SCLREC28WinterDayBlock          BLOCK-CHARGE    SCL Elec Rates
   BLOCK-SCH        = "SCLRECElecYear"
   BLOCKS-ARE       = INCREMENTAL
   SCH-FLAG         = 1.3
   BLOCK1-TYPE      = ENERGY
   BLOCKS-1         = ( 448, 3052, 1 )
   COSTS-1          = ( 0.0179, 0.0319, 0.0826 )
   ..
$LIBRARY-ENTRY SCLREC31SummerDayBlock          BLOCK-CHARGE    SCL Elec Rates
   BLOCK-SCH        = "SCLRECElecYear"
   BLOCKS-ARE       = INCREMENTAL
   SCH-FLAG         = 1.4
   BLOCK1-TYPE      = ENERGY
   BLOCKS-1         = ( 310, 1550, 1 )
   COSTS-1          = ( 0.0179, 0.0319, 0.0826 )
   ..
$LIBRARY-ENTRY SCLREC30SummerDayBlock          BLOCK-CHARGE    SCL Elec Rates
   BLOCK-SCH        = "SCLRECElecYear"
   BLOCKS-ARE       = INCREMENTAL
   SCH-FLAG         = 1.5
   BLOCK1-TYPE      = ENERGY
   BLOCKS-1         = ( 300, 1500, 1 )
   COSTS-1          = ( 0.0179, 0.0319, 0.0826 )
   ..
$LIBRARY-ENTRY SCLRECElecYear                  SCHEDULE-PD     SCL Elec Rates
   TYPE             = FLAG
   MONTH            = ( 1, 2, 3, 4, 5, 6, 7, 8, 9, 10, 11, 12 )
   DAY              = ( 31, 28, 31, 30, 31, 30, 31, 31, 30, 31, 30, 31 )
   WEEK-SCHEDULES   = ( "SCLRECElec31DayWinterWeek",
                        "SCLRECElec28DayWinterWeek", 
                        "SCLRECElec31DayWinterWeek", 
                        "SCLRECElec30DaySummerWeek", 
                        "SCLRECElec31DaySummerWeek", 
                        "SCLRECElec30DaySummerWeek", 
                        "SCLRECElec31DaySummerWeek",
						"SCLRECElec31DaySummerWeek",
                        "SCLRECElec30DaySummerWeek", 
                        "SCLRECElec31DayWinterWeek",
                        "SCLRECElec30DayWinterWeek", 
                        "SCLRECElec31DayWinterWeek" )
                        ..
$LIBRARY-ENTRY SCLRECElec31DayWinterWeek       WEEK-SCHEDULE-PDSCL Elec Rates
   TYPE             = FLAG
   DAY-SCHEDULES    = ( "SCLRECElec31WinterDay", 
                        "SCLRECElec31WinterDay", 
                        "SCLRECElec31WinterDay", 
                        "SCLRECElec31WinterDay", 
                        "SCLRECElec31WinterDay", 
                        "SCLRECElec31WinterDay" )
                        ..
$LIBRARY-ENTRY SCLRECElec30DayWinterWeek       WEEK-SCHEDULE-PDSCL Elec Rates
   TYPE             = FLAG
   DAY-SCHEDULES    = ( "SCLRECElec30WinterDay", 
                        "SCLRECElec30WinterDay", 
                        "SCLRECElec30WinterDay", 
                        "SCLRECElec30WinterDay", 
                        "SCLRECElec30WinterDay", 
                        "SCLRECElec30WinterDay" )
                        ..
$LIBRARY-ENTRY SCLRECElec28DayWinterWeek       WEEK-SCHEDULE-PDSCL Elec Rates
   TYPE             = FLAG
   DAY-SCHEDULES    = ( "SCLRECElec28WinterDay", 
                        "SCLRECElec28WinterDay", 
                        "SCLRECElec28WinterDay", 
                        "SCLRECElec28WinterDay", 
                        "SCLRECElec28WinterDay", 
                        "SCLRECElec28WinterDay" )
                        ..
$LIBRARY-ENTRY SCLRECElec31DaySummerWeek       WEEK-SCHEDULE-PDSCL Elec Rates
   TYPE             = FLAG
   DAY-SCHEDULES    = ( "SCLRECElec31SummerDay", 
                        "SCLRECElec31SummerDay", 
                        "SCLRECElec31SummerDay", 
                        "SCLRECElec31SummerDay", 
                        "SCLRECElec31SummerDay", 
                        "SCLRECElec31SummerDay" )
                        ..
$LIBRARY-ENTRY SCLRECElec30DaySummerWeek       WEEK-SCHEDULE-PDSCL Elec Rates
   TYPE             = FLAG
   DAY-SCHEDULES    = ( "SCLRECElec30SummerDay", 
                        "SCLRECElec30SummerDay", 
                        "SCLRECElec30SummerDay", 
                        "SCLRECElec30SummerDay", 
                        "SCLRECElec30SummerDay", 
                        "SCLRECElec30SummerDay" )
                        ..
$LIBRARY-ENTRY SCLRECElec31WinterDay           DAY-SCHEDULE-PD SCL Elec Rates
   TYPE             = FLAG
   VALUES           = ( 1.1 )
   ..
$LIBRARY-ENTRY SCLRECElec30WinterDay           DAY-SCHEDULE-PD SCL Elec Rates
   TYPE             = FLAG
   VALUES           = ( 1.2 )
   ..
$LIBRARY-ENTRY SCLRECElec28WinterDay           DAY-SCHEDULE-PD SCL Elec Rates
   TYPE             = FLAG
   VALUES           = ( 1.3 )
   ..
$LIBRARY-ENTRY SCLRECElec31SummerDay           DAY-SCHEDULE-PD SCL Elec Rates
   TYPE             = FLAG
   VALUES           = ( 1.4 )
   ..
$LIBRARY-ENTRY SCLRECElec30SummerDay           DAY-SCHEDULE-PD SCL Elec Rates
   TYPE             = FLAG
   VALUES           = ( 1.5 )
   ..

$****************** SCL Rate RES/RLS *********************$
$LIBRARY-ENTRY SCL RES-RLS Suburb Low-Inc Res  UTILITY-RATE    SCL Elec Rates
$Rate RES/RLS - Rate Assistance Suburban Res.
$Effective April 1, 2002
   TYPE             = ELECTRIC
   MONTH-CHGS       = ( 1.5097, 1.3636, 1.5097, 1.4610, 1.5097, 1.4610,
                        1.5097, 1.5097, 1.4610, 1.5097, 1.4610, 1.5097 )
   BLOCK-CHARGES    = ( "SCLRES31SummerDayBlock",
                        "SCLRES30SummerDayBlock", 
                        "SCLRES28WinterDayBlock",
                        "SCLRES31WinterDayBlock", 
                        "SCLRES30WinterDayBlock" )
                        ..
$LIBRARY-ENTRY SCLRES31WinterDayBlock          BLOCK-CHARGE    SCL Elec Rates
   BLOCK-SCH        = "SCLRESElecYear"
   BLOCKS-ARE       = INCREMENTAL
   SCH-FLAG         = 1.1
   BLOCK1-TYPE      = ENERGY
   BLOCKS-1         = ( 496, 3379, 1 )
   COSTS-1          = ( 0.0184, 0.0324, 0.0831 )
   ..
$LIBRARY-ENTRY SCLRES30WinterDayBlock          BLOCK-CHARGE    SCL Elec Rates
   BLOCK-SCH        = "SCLRESElecYear"
   BLOCKS-ARE       = INCREMENTAL
   SCH-FLAG         = 1.2
   BLOCK1-TYPE      = ENERGY
   BLOCKS-1         = ( 480, 3270, 1 )
   COSTS-1          = ( 0.0184, 0.0324, 0.0831 )
   ..
$LIBRARY-ENTRY SCLRES28WinterDayBlock          BLOCK-CHARGE    SCL Elec Rates
   BLOCK-SCH        = "SCLRESElecYear"
   BLOCKS-ARE       = INCREMENTAL
   SCH-FLAG         = 1.3
   BLOCK1-TYPE      = ENERGY
   BLOCKS-1         = ( 448, 3052, 1 )
   COSTS-1          = ( 0.0184, 0.0324, 0.0831 )
   ..
$LIBRARY-ENTRY SCLRES31SummerDayBlock          BLOCK-CHARGE    SCL Elec Rates
   BLOCK-SCH        = "SCLRESElecYear"
   BLOCKS-ARE       = INCREMENTAL
   SCH-FLAG         = 1.4
   BLOCK1-TYPE      = ENERGY
   BLOCKS-1         = ( 310, 1550, 1 )
   COSTS-1          = ( 0.0184, 0.0324, 0.0831 )
   ..
$LIBRARY-ENTRY SCLRES30SummerDayBlock          BLOCK-CHARGE    SCL Elec Rates
   BLOCK-SCH        = "SCLRESElecYear"
   BLOCKS-ARE       = INCREMENTAL
   SCH-FLAG         = 1.5
   BLOCK1-TYPE      = ENERGY
   BLOCKS-1         = ( 300, 1500, 1 )
   COSTS-1          = ( 0.0184, 0.0324, 0.0831 )
   ..
$LIBRARY-ENTRY SCLRESElecYear                  SCHEDULE-PD     SCL Elec Rates
   TYPE             = FLAG
   MONTH            = ( 1, 2, 3, 4, 5, 6, 7, 8, 9, 10, 11, 12 )
   DAY              = ( 31, 28, 31, 30, 31, 30, 31, 31, 30, 31, 30, 31 )
   WEEK-SCHEDULES   = ( "SCLRESElec31DayWinterWeek",
                        "SCLRESElec28DayWinterWeek", 
                        "SCLRESElec31DayWinterWeek", 
                        "SCLRESElec30DaySummerWeek", 
                        "SCLRESElec31DaySummerWeek", 
                        "SCLRESElec30DaySummerWeek", 
                        "SCLRESElec31DaySummerWeek",
						"SCLRESElec31DaySummerWeek",
                        "SCLRESElec30DaySummerWeek", 
                        "SCLRESElec31DayWinterWeek",
                        "SCLRESElec30DayWinterWeek", 
                        "SCLRESElec31DayWinterWeek" )
                        ..
$LIBRARY-ENTRY SCLRESElec31DayWinterWeek       WEEK-SCHEDULE-PDSCL Elec Rates
   TYPE             = FLAG
   DAY-SCHEDULES    = ( "SCLRESElec31WinterDay", 
                        "SCLRESElec31WinterDay", 
                        "SCLRESElec31WinterDay", 
                        "SCLRESElec31WinterDay", 
                        "SCLRESElec31WinterDay", 
                        "SCLRESElec31WinterDay" )
                        ..
$LIBRARY-ENTRY SCLRESElec30DayWinterWeek       WEEK-SCHEDULE-PDSCL Elec Rates
   TYPE             = FLAG
   DAY-SCHEDULES    = ( "SCLRESElec30WinterDay", 
                        "SCLRESElec30WinterDay", 
                        "SCLRESElec30WinterDay", 
                        "SCLRESElec30WinterDay", 
                        "SCLRESElec30WinterDay", 
                        "SCLRESElec30WinterDay" )
                        ..
$LIBRARY-ENTRY SCLRESElec28DayWinterWeek       WEEK-SCHEDULE-PDSCL Elec Rates
   TYPE             = FLAG
   DAY-SCHEDULES    = ( "SCLRESElec28WinterDay", 
                        "SCLRESElec28WinterDay", 
                        "SCLRESElec28WinterDay", 
                        "SCLRESElec28WinterDay", 
                        "SCLRESElec28WinterDay", 
                        "SCLRESElec28WinterDay" )
                        ..
$LIBRARY-ENTRY SCLRESElec31DaySummerWeek       WEEK-SCHEDULE-PDSCL Elec Rates
   TYPE             = FLAG
   DAY-SCHEDULES    = ( "SCLRESElec31SummerDay", 
                        "SCLRESElec31SummerDay", 
                        "SCLRESElec31SummerDay", 
                        "SCLRESElec31SummerDay", 
                        "SCLRESElec31SummerDay", 
                        "SCLRESElec31SummerDay" )
                        ..
$LIBRARY-ENTRY SCLRESElec30DaySummerWeek       WEEK-SCHEDULE-PDSCL Elec Rates
   TYPE             = FLAG
   DAY-SCHEDULES    = ( "SCLRESElec30SummerDay", 
                        "SCLRESElec30SummerDay", 
                        "SCLRESElec30SummerDay", 
                        "SCLRESElec30SummerDay", 
                        "SCLRESElec30SummerDay", 
                        "SCLRESElec30SummerDay" )
                        ..
$LIBRARY-ENTRY SCLRESElec31WinterDay           DAY-SCHEDULE-PD SCL Elec Rates
   TYPE             = FLAG
   VALUES           = ( 1.1 )
   ..
$LIBRARY-ENTRY SCLRESElec30WinterDay           DAY-SCHEDULE-PD SCL Elec Rates
   TYPE             = FLAG
   VALUES           = ( 1.2 )
   ..
$LIBRARY-ENTRY SCLRESElec28WinterDay           DAY-SCHEDULE-PD SCL Elec Rates
   TYPE             = FLAG
   VALUES           = ( 1.3 )
   ..
$LIBRARY-ENTRY SCLRESElec31SummerDay           DAY-SCHEDULE-PD SCL Elec Rates
   TYPE             = FLAG
   VALUES           = ( 1.4 )
   ..
$LIBRARY-ENTRY SCLRESElec30SummerDay           DAY-SCHEDULE-PD SCL Elec Rates
   TYPE             = FLAG
   VALUES           = ( 1.5 )
   ..

$******************* SCL Rate SMC *********************$
$LIBRARY-ENTRY SCL SMC Sml NRes In-City        UTILITY-RATE    SCL Elec Rates
$Rate SMC - Small In-City General Service
$(non-res, < 50 kW) - Effective April 1, 2002
   TYPE             = ELECTRIC
   MONTH-CHGS       = ( 6.2, 5.6, 6.2, 6.0, 6.2, 6.0,
                        6.2, 6.2, 6.0, 6.2, 6.0, 6.2 )
   BLOCK-CHARGES    = ( "SCLSMCBlock" )
                        ..
$LIBRARY-ENTRY SCLSMCBlock                     BLOCK-CHARGE    SCL Elec Rates
   BLOCK-SCH        = "SCLSMCElecYear"
   SCH-FLAG         = 1.1
   BLOCK1-TYPE      = ENERGY
   BLOCKS-1         = ( 1 )
   COSTS-1          = ( 0.0605 )
   ..
$LIBRARY-ENTRY SCLSMCElecYear                  SCHEDULE-PD     SCL Elec Rates
   TYPE             = FLAG
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "SCLSMCElecWeek" )
                        ..
$LIBRARY-ENTRY SCLSMCElecWeek                  WEEK-SCHEDULE-PDSCL Elec Rates
   TYPE             = FLAG
   DAY-SCHEDULES    = ( "SCLSMCElecDay" )
                        ..
$LIBRARY-ENTRY SCLSMCElecDay                   DAY-SCHEDULE-PD SCL Elec Rates
   TYPE             = FLAG
   VALUES           = ( 1.1 )
   ..

$******************* SCL Rate SMS *********************$
$LIBRARY-ENTRY SCL SMS Sml NRes Suburb         UTILITY-RATE    SCL Elec Rates
$Rate SMS - Small Suburban General Service
$(non-res, < 50 kW) - Effective April 1, 2002
   TYPE             = ELECTRIC
   MONTH-CHGS       = ( 6.2, 5.6, 6.2, 6.0, 6.2, 6.0,
                        6.2, 6.2, 6.0, 6.2, 6.0, 6.2 )
   BLOCK-CHARGES    = ( "SCLSMSBlock" )
                        ..
$LIBRARY-ENTRY SCLSMSBlock                     BLOCK-CHARGE    SCL Elec Rates
   BLOCK-SCH        = "SCLSMSElecYear"
   SCH-FLAG         = 1.1
   BLOCK1-TYPE      = ENERGY
   BLOCKS-1         = ( 1 )
   COSTS-1          = ( 0.0616 )
   ..
$LIBRARY-ENTRY SCLSMSElecYear                  SCHEDULE-PD     SCL Elec Rates
   TYPE             = FLAG
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "SCLSMSElecWeek" )
                        ..
$LIBRARY-ENTRY SCLSMSElecWeek                  WEEK-SCHEDULE-PDSCL Elec Rates
   TYPE             = FLAG
   DAY-SCHEDULES    = ( "SCLSMSElecDay" )
                        ..
$LIBRARY-ENTRY SCLSMSElecDay                   DAY-SCHEDULE-PD SCL Elec Rates
   TYPE             = FLAG
   VALUES           = ( 1.1 )
   ..

$******************* SCL Rate MDD *********************$
$LIBRARY-ENTRY SCL MDD Med NRes Ugrnd-Network  UTILITY-RATE    SCL Elec Rates
$Rate MDD - Medium Network General Service
$(underground distribution, 50-1000 kW) - 4/1/2002
   TYPE             = ELECTRIC
   BLOCK-CHARGES    = ( "SCLMDDBlock" )
                        ..
$LIBRARY-ENTRY SCLMDDBlock                     BLOCK-CHARGE    SCL Elec Rates
   BLOCK-SCH        = "SCLMDDElecYear"
   BLOCKS-ARE       = INCREMENTAL
   SCH-FLAG         = 1.1
   BLOCK1-TYPE      = ENERGY
   BLOCKS-1         = ( 1 )
   COSTS-1          = ( 0.0635 )
   BLOCK2-TYPE      = DEMAND
   BLOCKS-2         = ( 1 )
   COSTS-2          = ( 1.59 )
   ..
$LIBRARY-ENTRY SCLMDDElecYear                  SCHEDULE-PD     SCL Elec Rates
   TYPE             = FLAG
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "SCLMDDElecWeek" )
                        ..
$LIBRARY-ENTRY SCLMDDElecWeek                  WEEK-SCHEDULE-PDSCL Elec Rates
   TYPE             = FLAG
   DAY-SCHEDULES    = ( "SCLMDDElecDay" )
                        ..
$LIBRARY-ENTRY SCLMDDElecDay                   DAY-SCHEDULE-PD SCL Elec Rates
   TYPE             = FLAG
   VALUES           = ( 1.1 )
   ..

$******************* SCL Rate MDC *********************$
$LIBRARY-ENTRY SCL MDC Med NRes In-City        UTILITY-RATE    SCL Elec Rates
$Rate MDC - Medium In-City General Service
$(non-res, 50-1000 kW) - Effective April 1, 2002
   TYPE             = ELECTRIC
   BLOCK-CHARGES    = ( "SCLMDCBlock" )
                        ..
$LIBRARY-ENTRY SCLMDCBlock                     BLOCK-CHARGE    SCL Elec Rates
   BLOCK-SCH        = "SCLMDCElecYear"
   SCH-FLAG         = 1.1
   BLOCK1-TYPE      = ENERGY
   BLOCKS-1         = ( 1 )
   COSTS-1          = ( 0.0586 )
   BLOCK2-TYPE      = DEMAND
   BLOCKS-2         = ( 1 )
   COSTS-2          = ( 1.03 )
   ..
$LIBRARY-ENTRY SCLMDCElecYear                  SCHEDULE-PD     SCL Elec Rates
   TYPE             = FLAG
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "SCLMDCElecWeek" )
                        ..
$LIBRARY-ENTRY SCLMDCElecWeek                  WEEK-SCHEDULE-PDSCL Elec Rates
   TYPE             = FLAG
   DAY-SCHEDULES    = ( "SCLMDCElecDay" )
                        ..
$LIBRARY-ENTRY SCLMDCElecDay                   DAY-SCHEDULE-PD SCL Elec Rates
   TYPE             = FLAG
   VALUES           = ( 1.1 )
   ..

$******************* SCL Rate MDS *********************$
$LIBRARY-ENTRY SCL MDS Med NRes Suburb         UTILITY-RATE    SCL Elec Rates
$Rate MDS - Medium Suburban General Service
$(non-res, 50-1000 kW) - Effective April 1, 2002
   TYPE             = ELECTRIC
   BLOCK-CHARGES    = ( "SCLMDSBlock" )
                        ..
$LIBRARY-ENTRY SCLMDSBlock                     BLOCK-CHARGE    SCL Elec Rates
   BLOCK-SCH        = "SCLMDSElecYear"
   BLOCKS-ARE       = INCREMENTAL
   SCH-FLAG         = 1.1
   BLOCK1-TYPE      = ENERGY
   BLOCKS-1         = ( 1 )
   COSTS-1          = ( 0.0597 )
   BLOCK2-TYPE      = DEMAND
   BLOCKS-2         = ( 1 )
   COSTS-2          = ( 1.03 )
   ..
$LIBRARY-ENTRY SCLMDSElecYear                  SCHEDULE-PD     SCL Elec Rates
   TYPE             = FLAG
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "SCLMDSElecWeek" )
                        ..
$LIBRARY-ENTRY SCLMDSElecWeek                  WEEK-SCHEDULE-PDSCL Elec Rates
   TYPE             = FLAG
   DAY-SCHEDULES    = ( "SCLMDSElecDay" )
                        ..
$LIBRARY-ENTRY SCLMDSElecDay                   DAY-SCHEDULE-PD SCL Elec Rates
   TYPE             = FLAG
   VALUES           = ( 1.1 )
   ..

$******************* SCL Rate LGD *********************$
$LIBRARY-ENTRY SCL LGD Lrg NRes Ugrnd-Network  UTILITY-RATE    SCL Elec Rates
$Rate LGD - Large Network General Service
$(underground distribution, > 1000 kW) - 4/1/2002
   TYPE             = ELECTRIC
   MONTH-CHGS       = ( 320.23, 289.24, 320.23, 309.90, 320.23, 309.90,
                        320.23, 320.23, 309.90, 320.23, 309.90, 320.23 )
   BLOCK-CHARGES    = ( "SCLLGDOffPeakBlock",
                        "SCLLGDPeakBlock" )
                        ..
$LIBRARY-ENTRY SCLLGDOffPeakBlock              BLOCK-CHARGE    SCL Elec Rates
   BLOCK-SCH        = "SCLLGDElecYear"
   BLOCKS-ARE       = INCREMENTAL
   SCH-FLAG         = 1.1
   BLOCK1-TYPE      = ENERGY
   BLOCKS-1         = ( 1 )
   COSTS-1          = ( 0.0548 )
   BLOCK2-TYPE      = DEMAND
   BLOCKS-2         = ( 1 )
   COSTS-2          = ( 0.17 )
   ..
$LIBRARY-ENTRY SCLLGDPeakBlock                 BLOCK-CHARGE    SCL Elec Rates
   BLOCK-SCH        = "SCLLGDElecYear"
   BLOCKS-ARE       = INCREMENTAL
   SCH-FLAG         = 1.2
   BLOCK1-TYPE      = ENERGY
   BLOCKS-1         = ( 1 )
   COSTS-1          = ( 0.0624 )
   BLOCK2-TYPE      = DEMAND
   BLOCKS-2         = ( 1 )
   COSTS-2          = ( 0.84 )
   ..
$LIBRARY-ENTRY SCLLGDElecYear                  SCHEDULE-PD     SCL Elec Rates
   TYPE             = FLAG
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "SCLLGDElecWeek" )
                        ..
$LIBRARY-ENTRY SCLLGDElecWeek                  WEEK-SCHEDULE-PDSCL Elec Rates
   TYPE             = FLAG
   DAY-SCHEDULES    = ( "SCLLGDElecMonSatDay",
                        "SCLLGDElecMonSatDay",
                        "SCLLGDElecMonSatDay",
                        "SCLLGDElecMonSatDay",
                        "SCLLGDElecMonSatDay",
                        "SCLLGDElecMonSatDay",
                        "SCLLGDElecSunHolDay" )
                        ..
$LIBRARY-ENTRY SCLLGDElecMonSatDay             DAY-SCHEDULE-PD SCL Elec Rates
   TYPE             = FLAG
   VALUES           = ( 1.1, 1.1, 1.1, 1.1, 1.1, 1.1, 
                        1.2, 1.2, 1.2, 1.2, 1.2, 1.2,
                        1.2, 1.2, 1.2, 1.2, 1.2, 1.2,
                        1.2, 1.2, 1.2, 1.2, 1.1, 1.1 )
   ..
$LIBRARY-ENTRY SCLLGDElecSunHolDay             DAY-SCHEDULE-PD SCL Elec Rates
   TYPE             = FLAG
   VALUES           = ( 1.1 )
   ..

$******************* SCL Rate LGC *********************$
$LIBRARY-ENTRY SCL LGC Lrg NRes In-City        UTILITY-RATE    SCL Elec Rates
$Rate LGC - Large In-City General Service
$(non-res, > 1000 kW) - Effective April 1, 2002
   TYPE             = ELECTRIC
   MONTH-CHGS       = ( 312.17, 281.96, 312.17, 302.10, 312.17, 302.10,
                        312.17, 312.17, 302.10, 312.17, 302.10, 312.17 )
   BLOCK-CHARGES    = ( "SCLLGCOffPeakBlock",
                        "SCLLGCPeakBlock" )
                        ..
$LIBRARY-ENTRY SCLLGCOffPeakBlock              BLOCK-CHARGE    SCL Elec Rates
   BLOCK-SCH        = "SCLLGCElecYear"
   BLOCKS-ARE       = INCREMENTAL
   SCH-FLAG         = 1.1
   BLOCK1-TYPE      = ENERGY
   BLOCKS-1         = ( 1 )
   COSTS-1          = ( 0.0517 )
   BLOCK2-TYPE      = DEMAND
   BLOCKS-2         = ( 1 )
   COSTS-2          = ( 0.17 )
   ..
$LIBRARY-ENTRY SCLLGCPeakBlock                 BLOCK-CHARGE    SCL Elec Rates
   BLOCK-SCH        = "SCLLGCElecYear"
   BLOCKS-ARE       = INCREMENTAL
   SCH-FLAG         = 1.2
   BLOCK1-TYPE      = ENERGY
   BLOCKS-1         = ( 1 )
   COSTS-1          = ( 0.0591 )
   BLOCK2-TYPE      = DEMAND
   BLOCKS-2         = ( 1 )
   COSTS-2          = ( 0.40 )
   ..
$LIBRARY-ENTRY SCLLGCElecYear                  SCHEDULE-PD     SCL Elec Rates
   TYPE             = FLAG
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "SCLLGCElecWeek" )
                        ..
$LIBRARY-ENTRY SCLLGCElecWeek                  WEEK-SCHEDULE-PDSCL Elec Rates
   TYPE             = FLAG
   DAY-SCHEDULES    = ( "SCLLGCElecMonSatDay",
                        "SCLLGCElecMonSatDay",
                        "SCLLGCElecMonSatDay",
                        "SCLLGCElecMonSatDay",
                        "SCLLGCElecMonSatDay",
                        "SCLLGCElecMonSatDay",
                        "SCLLGCElecSunHolDay" )
                        ..
$LIBRARY-ENTRY SCLLGCElecMonSatDay             DAY-SCHEDULE-PD SCL Elec Rates
   TYPE             = FLAG
   VALUES           = ( 1.1, 1.1, 1.1, 1.1, 1.1, 1.1, 
                        1.2, 1.2, 1.2, 1.2, 1.2, 1.2,
                        1.2, 1.2, 1.2, 1.2, 1.2, 1.2,
                        1.2, 1.2, 1.2, 1.2, 1.1, 1.1 )
   ..
$LIBRARY-ENTRY SCLLGCElecSunHolDay             DAY-SCHEDULE-PD SCL Elec Rates
   TYPE             = FLAG
   VALUES           = ( 1.1 )
   ..

$******************* SCL Rate LGS *********************$
$LIBRARY-ENTRY SCL LGS Lrg NRes Suburb         UTILITY-RATE    SCL Elec Rates
$Rate LGS - Large Suburban General Service
$(non-res, > 1000 kW) - Effective April 1, 2002
   TYPE             = ELECTRIC
   MONTH-CHGS       = ( 312.17, 281.96, 312.17, 302.10, 312.17, 302.10,
                        312.17, 312.17, 302.10, 312.17, 302.10, 312.17 )
   BLOCK-CHARGES    = ( "SCLLGSOffPeakBlock",
                        "SCLLGSPeakBlock" )
                        ..
$LIBRARY-ENTRY SCLLGSOffPeakBlock              BLOCK-CHARGE    SCL Elec Rates
   BLOCK-SCH        = "SCLLGSElecYear"
   BLOCKS-ARE       = INCREMENTAL
   SCH-FLAG         = 1.1
   BLOCK1-TYPE      = ENERGY
   BLOCKS-1         = ( 1 )
   COSTS-1          = ( 0.0527 )
   BLOCK2-TYPE      = DEMAND
   BLOCKS-2         = ( 1 )
   COSTS-2          = ( 0.17 )
   ..
$LIBRARY-ENTRY SCLLGSPeakBlock                 BLOCK-CHARGE    SCL Elec Rates
   BLOCK-SCH        = "SCLLGSElecYear"
   BLOCKS-ARE       = INCREMENTAL
   SCH-FLAG         = 1.2
   BLOCK1-TYPE      = ENERGY
   BLOCKS-1         = ( 1 )
   COSTS-1          = ( 0.0601 )
   BLOCK2-TYPE      = DEMAND
   BLOCKS-2         = ( 1 )
   COSTS-2          = ( 0.40 )
   ..
$LIBRARY-ENTRY SCLLGSElecYear                  SCHEDULE-PD     SCL Elec Rates
   TYPE             = FLAG
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "SCLLGSElecWeek" )
                        ..
$LIBRARY-ENTRY SCLLGSElecWeek                  WEEK-SCHEDULE-PDSCL Elec Rates
   TYPE             = FLAG
   DAY-SCHEDULES    = ( "SCLLGSElecMonSatDay",
                        "SCLLGSElecMonSatDay",
                        "SCLLGSElecMonSatDay",
                        "SCLLGSElecMonSatDay",
                        "SCLLGSElecMonSatDay",
                        "SCLLGSElecMonSatDay",
                        "SCLLGSElecSunHolDay" )
                        ..
$LIBRARY-ENTRY SCLLGSElecMonSatDay             DAY-SCHEDULE-PD SCL Elec Rates
   TYPE             = FLAG
   VALUES           = ( 1.1, 1.1, 1.1, 1.1, 1.1, 1.1, 
                        1.2, 1.2, 1.2, 1.2, 1.2, 1.2,
                        1.2, 1.2, 1.2, 1.2, 1.2, 1.2,
                        1.2, 1.2, 1.2, 1.2, 1.1, 1.1 )
   ..
$LIBRARY-ENTRY SCLLGSElecSunHolDay             DAY-SCHEDULE-PD SCL Elec Rates
   TYPE             = FLAG
   VALUES           = ( 1.1 )
   ..

$******************* SCL Rate HDC *********************$
$LIBRARY-ENTRY SCL HDC HiDem NRes (>10,000 kW) UTILITY-RATE    SCL Elec Rates
$Rate HDC - High Demand General Service
$(non-res, > 10,000 kW) - Effective April 1, 2002
   TYPE             = ELECTRIC
   MONTH-CHGS       = ( 3782.0, 3416.0, 3782.0, 3660.0, 3782.0, 3660.0,
                        3782.0, 3782.0, 3660.0, 3782.0, 3660.0, 3782.0 )
   BLOCK-CHARGES    = ( "SCLHDCOffPeakBlock",
                        "SCLHDCPeakBlock" )
                        ..
$LIBRARY-ENTRY SCLHDCOffPeakBlock              BLOCK-CHARGE    SCL Elec Rates
   BLOCK-SCH        = "SCLHDCElecYear"
   BLOCKS-ARE       = INCREMENTAL
   SCH-FLAG         = 1.1
   BLOCK1-TYPE      = ENERGY
   BLOCKS-1         = ( 1 )
   COSTS-1          = ( 0.0496 )
   BLOCK2-TYPE      = DEMAND
   BLOCKS-2         = ( 1 )
   COSTS-2          = ( 0.17 )
   ..
$LIBRARY-ENTRY SCLHDCPeakBlock                 BLOCK-CHARGE    SCL Elec Rates
   BLOCK-SCH        = "SCLHDCElecYear"
   BLOCKS-ARE       = INCREMENTAL
   SCH-FLAG         = 1.2
   BLOCK1-TYPE      = ENERGY
   BLOCKS-1         = ( 1 )
   COSTS-1          = ( 0.0572 )
   BLOCK2-TYPE      = DEMAND
   BLOCKS-2         = ( 1 )
   COSTS-2          = ( 0.40 )
   ..
$LIBRARY-ENTRY SCLHDCElecYear                  SCHEDULE-PD     SCL Elec Rates
   TYPE             = FLAG
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "SCLHDCElecWeek" )
                        ..
$LIBRARY-ENTRY SCLHDCElecWeek                  WEEK-SCHEDULE-PDSCL Elec Rates
   TYPE             = FLAG
   DAY-SCHEDULES    = ( "SCLHDCElecMonSatDay",
                        "SCLHDCElecMonSatDay",
                        "SCLHDCElecMonSatDay",
                        "SCLHDCElecMonSatDay",
                        "SCLHDCElecMonSatDay",
                        "SCLHDCElecMonSatDay",
                        "SCLHDCElecSunHolDay" )
                        ..
$LIBRARY-ENTRY SCLHDCElecMonSatDay             DAY-SCHEDULE-PD SCL Elec Rates
   TYPE             = FLAG
   VALUES           = ( 1.1, 1.1, 1.1, 1.1, 1.1, 1.1, 
                        1.2, 1.2, 1.2, 1.2, 1.2, 1.2,
                        1.2, 1.2, 1.2, 1.2, 1.2, 1.2,
                        1.2, 1.2, 1.2, 1.2, 1.1, 1.1 )
   ..
$LIBRARY-ENTRY SCLHDCElecSunHolDay             DAY-SCHEDULE-PD SCL Elec Rates
   TYPE             = FLAG
   VALUES           = ( 1.1 )
   ..
$============================================================================
$====================  END OF SCL RATES  ====================================
$============================================================================



$============================================================================
$ SAC 2/21/02 - Added PSE (Puget Sound Energy) rates  =======================
$============================================================================

$ PUGET SOUND ENERGY Natural Gas Rates File
$ Kevin Madison, February 18, 2002
$ Prepared for Seattle City Light
$ eQuest Wizard improvement project for multi-family buildings

$******************* PSE Gas Rate 11 *********************$
$LIBRARY-ENTRY PSE Gas 11 Srvd as of 10-9-1993 UTILITY-RATE    PSE Gas Rates
$Rate 11 - General
$(res and non-res served as of Oct 9, 1993)
   TYPE             = FUEL
   MONTH-CHGS       = ( 4.46 )
   BLOCK-CHARGES    = ( "PSERate11GasBlock" )
                        ..
$LIBRARY-ENTRY PSERate11GasBlock               BLOCK-CHARGE    PSE Gas Rates
   BLOCK-SCH        = "PSERate11GasYear"
   SCH-FLAG         = 1.1
   BLOCKS-ARE       = INCREMENTAL
   BLOCK1-TYPE      = ENERGY
   BLOCKS-1         = ( 1 )
   COSTS-1          = ( 0.84967 )
   ..
$LIBRARY-ENTRY PSERate11GasYear                SCHEDULE-PD     PSE Gas Rates
   TYPE             = FLAG
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "PSERate11GasWeek" )
                        ..
$LIBRARY-ENTRY PSERate11GasWeek                WEEK-SCHEDULE-PDPSE Gas Rates
   TYPE             = FLAG
   DAY-SCHEDULES    = ( "PSERate11GasDay" )
                        ..
$LIBRARY-ENTRY PSERate11GasDay                 DAY-SCHEDULE-PD PSE Gas
   TYPE             = FLAG
   VALUES           = ( 1.1 )
   ..

$******************* PSE Gas Rate 23 *********************$
$LIBRARY-ENTRY PSE Gas 23 Residential          UTILITY-RATE    PSE Gas Rates
$Rate 23 - General Residential
   TYPE             = FUEL
   MONTH-CHGS       = ( 4.46 )
   BLOCK-CHARGES    = ( "PSERate23GasBlock" )
                        ..
$LIBRARY-ENTRY PSERate23GasBlock               BLOCK-CHARGE    PSE Gas Rates
   BLOCK-SCH        = "PSERate23GasYear"
   SCH-FLAG         = 1.1
   BLOCKS-ARE       = INCREMENTAL
   BLOCK1-TYPE      = ENERGY
   BLOCKS-1         = ( 1 )
   COSTS-1          = ( 0.85534 )
   ..
$LIBRARY-ENTRY PSERate23GasYear                SCHEDULE-PD     PSE Gas Rates
   TYPE             = FLAG
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "PSERate23GasWeek" )
                        ..
$LIBRARY-ENTRY PSERate23GasWeek                WEEK-SCHEDULE-PDPSE Gas Rates
   TYPE             = FLAG
   DAY-SCHEDULES    = ( "PSERate23GasDay" )
                        ..
$LIBRARY-ENTRY PSERate23GasDay                 DAY-SCHEDULE-PD PSE Gas Rates
   TYPE             = FLAG
   VALUES           = ( 1.1 )
   ..

$******************* PSE Gas Rate 24 *********************$
$LIBRARY-ENTRY PSE Gas 24 Res Prim Spc/Wtr HeatUTILITY-RATE    PSE Gas Rates
$Rate 24 - Res. Space and Water Heating
   TYPE             = FUEL
   MONTH-CHGS       = ( 4.46 )
   BLOCK-CHARGES    = ( "PSERate24GasBlock" )
                        ..
$LIBRARY-ENTRY PSERate24GasBlock               BLOCK-CHARGE    PSE Gas Rates
   BLOCK-SCH        = "PSERate24GasYear"
   SCH-FLAG         = 1.1
   BLOCKS-ARE       = INCREMENTAL
   BLOCK1-TYPE      = ENERGY
   BLOCKS-1         = ( 1 )
   COSTS-1          = ( 0.85534 )
   ..
$LIBRARY-ENTRY PSERate24GasYear                SCHEDULE-PD     PSE Gas Rates
   TYPE             = FLAG
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "PSERate24GasWeek" )
                        ..
$LIBRARY-ENTRY PSERate24GasWeek                WEEK-SCHEDULE-PDPSE Gas Rates
   TYPE             = FLAG
   DAY-SCHEDULES    = ( "PSERate24GasDay" )
                        ..
$LIBRARY-ENTRY PSERate24GasDay                 DAY-SCHEDULE-PD PSE Gas Rates
   TYPE             = FLAG
   VALUES           = ( 1.1 )
   ..

$******************* PSE Gas Rate 31 *********************$
$LIBRARY-ENTRY PSE Gas 31 NRes After 10-9-1993 UTILITY-RATE    PSE Gas Rates
$Rate 31 - General Commercial
$(service connected after October 9, 1993)
   TYPE             = FUEL
   MONTH-CHGS       = ( 9.90 )
   BLOCK-CHARGES    = ( "PSERate31GasBlock" )
                        ..
$LIBRARY-ENTRY PSERate31GasBlock               BLOCK-CHARGE    PSE Gas Rates
   BLOCK-SCH        = "PSERate31GasYear"
   SCH-FLAG         = 1.1
   BLOCKS-ARE       = INCREMENTAL
   BLOCK1-TYPE      = ENERGY
   BLOCKS-1         = ( 1 )
   COSTS-1          = ( 0.82930 )
   ..
$LIBRARY-ENTRY PSERate31GasYear                SCHEDULE-PD     PSE Gas Rates
   TYPE             = FLAG
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "PSERate31GasWeek" )
                        ..
$LIBRARY-ENTRY PSERate31GasWeek                WEEK-SCHEDULE-PDPSE Gas Rates
   TYPE             = FLAG
   DAY-SCHEDULES    = ( "PSERate31GasDay" )
                        ..
$LIBRARY-ENTRY PSERate31GasDay                 DAY-SCHEDULE-PD PSE Gas Rates
   TYPE             = FLAG
   VALUES           = ( 1.1 )
   ..

$******************* PSE Gas Rate 36 *********************$
$LIBRARY-ENTRY PSE Gas 36 Edu & MFam Spc/Wtr HtUTILITY-RATE    PSE Gas Rates
$Rate 36 - Special Commercial Heating
$(edu. and mlt-fam bldgs, 1 mtr, spc/wtr ht)
   TYPE             = FUEL
   MONTH-CHGS       = ( 9.90 )
   BLOCK-CHARGES    = ( "PSERate36GasBlock" )
                        ..
$LIBRARY-ENTRY PSERate36GasBlock               BLOCK-CHARGE    PSE Gas Rates
   BLOCK-SCH        = "PSERate36GasYear"
   SCH-FLAG         = 1.1
   BLOCKS-ARE       = INCREMENTAL
   BLOCK1-TYPE      = ENERGY
   BLOCKS-1         = ( 1 )
   COSTS-1          = ( 0.80779 )
   ..
$LIBRARY-ENTRY PSERate36GasYear                SCHEDULE-PD     PSE Gas Rates
   TYPE             = FLAG
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "PSERate36GasWeek" )
                        ..
$LIBRARY-ENTRY PSERate36GasWeek                WEEK-SCHEDULE-PDPSE Gas Rates
   TYPE             = FLAG
   DAY-SCHEDULES    = ( "PSERate36GasDay" )
                        ..
$LIBRARY-ENTRY PSERate36GasDay                 DAY-SCHEDULE-PD PSE Gas Rates
   TYPE             = FLAG
   VALUES           = ( 1.1 )
   ..

$****************** PSE Gas Rate 41 *******************$
$LIBRARY-ENTRY PSE Gas 41 Lrg NRes (>500 therm)UTILITY-RATE    PSE Gas Rates
$Rate 41 - Optional Large Volume
$(non-res, > 500 therms per month)
   TYPE             = FUEL
   MONTH-CHGS       = ( 360.95 )    
   BLOCK-CHARGES    = ( "PSERate41GasBlock" )
                        ..
$LIBRARY-ENTRY PSERate41GasBlock               BLOCK-CHARGE    PSE Gas Rates
   BLOCK-SCH        = "PSERate41GasYear"
   SCH-FLAG         = 1.1
   BLOCK1-TYPE      = ENERGY
   BLOCKS-ARE       = INCREMENTAL
   BLOCKS-1         = ( 500, 4500, 1 )
   COSTS-1          = ( 0, 0.71918, 0.69443 )
   ..
$LIBRARY-ENTRY PSERate41GasYear                SCHEDULE-PD     PSE Gas Rates
   TYPE             = FLAG
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "PSERate41GasWeek" )
                        ..
$LIBRARY-ENTRY PSERate41GasWeek                WEEK-SCHEDULE-PDPSE Gas Rates
   TYPE             = FLAG
   DAY-SCHEDULES    = ( "PSERate41GasDay" )
                        ..
$LIBRARY-ENTRY PSERate41GasDay                 DAY-SCHEDULE-PD PSE Gas Rates
   TYPE             = FLAG
   VALUES           = ( 1.1 )
   ..

$******************** PSE Gas Rate 43 ********************$
$LIBRARY-ENTRY PSE Gas 43 Armed Forces Lrg NResUTILITY-RATE    PSE Gas Rates
$Rate 43 - Armed Forces Large Volume
$(served as of October 9, 1993)
   TYPE             = FUEL
   MONTH-CHGS       = ( 458.47 )
   BLOCK-CHARGES    = ( "PSERate43GasBlock" )
                        ..
$LIBRARY-ENTRY PSERate43GasBlock               BLOCK-CHARGE    PSE Gas Rates
   BLOCK-SCH        = "PSERate43GasYear"
   SCH-FLAG         = 1.1
   BLOCK1-TYPE      = ENERGY
   BLOCKS-ARE       = INCREMENTAL
   BLOCKS-1         = ( 546.21, 1 )
   COSTS-1          = ( 0, 0.83937 )
   ..
$LIBRARY-ENTRY PSERate43GasYear                SCHEDULE-PD     PSE Gas Rates
   TYPE             = FLAG
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "PSERate43GasWeek" )
                        ..
$LIBRARY-ENTRY PSERate43GasWeek                WEEK-SCHEDULE-PDPSE Gas Rates
   TYPE             = FLAG
   DAY-SCHEDULES    = ( "PSERate43GasDay" )
                        ..
$LIBRARY-ENTRY PSERate43GasDay                 DAY-SCHEDULE-PD PSE Gas Rates
   TYPE             = FLAG
   VALUES           = ( 1.1 )
   ..
 
$******************* PSE Gas Rate 51 *********************$
$LIBRARY-ENTRY PSE Gas 51 MltUnit Housng S/W HtUTILITY-RATE    PSE Gas Rates
$Rate 51 - Special Multiple Unit Housing
$(4+ structures, 1 meter, space/water ht)
   TYPE             = FUEL
   MONTH-CHGS       = ( 4.46 )
   BLOCK-CHARGES    = ( "PSERate51GasBlock" )
                        ..
$LIBRARY-ENTRY PSERate51GasBlock               BLOCK-CHARGE    PSE Gas Rates
   BLOCK-SCH        = "PSERate51GasYear"
   SCH-FLAG         = 1.1
   BLOCKS-ARE       = INCREMENTAL
   BLOCK1-TYPE      = ENERGY
   BLOCKS-1         = ( 1 )
   COSTS-1          = ( 0.82648 )
   ..
$LIBRARY-ENTRY PSERate51GasYear                SCHEDULE-PD     PSE Gas Rates
   TYPE             = FLAG
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "PSERate51GasWeek" )
                        ..
$LIBRARY-ENTRY PSERate51GasWeek                WEEK-SCHEDULE-PDPSE Gas Rates
   TYPE             = FLAG
   DAY-SCHEDULES    = ( "PSERate51GasDay" )
                        ..
$LIBRARY-ENTRY PSERate51GasDay                 DAY-SCHEDULE-PD PSE Gas Rates
   TYPE             = FLAG
   VALUES           = ( 1.1 )
   ..
$============================================================================
$====================  END OF PSE RATES  ====================================
$============================================================================



$============================================================================
$==   Hourly Reports   ======================================================
$============================================================================

$LIBRARY-ENTRY Hourly Report                   HOURLY-REPORT   Hourly Reports
   REPORT-SCHEDULE = "Hourly Report Schedule"
   REPORT-BLOCK = ( "EM1 Hourly Report Block", "FM1 Hourly Report Block" ) ..
$LIBRARY-ENTRY EM1 Hourly Report Block         REPORT-BLOCK    Hourly Reports
   VARIABLE-TYPE = "EM1"
   VARIABLE-LIST = ( 1, 2, 3, 4, 5, 6, 7, 8, 9, 10, 11, 12, 20 ) ..
$LIBRARY-ENTRY FM1 Hourly Report Block         REPORT-BLOCK    Hourly Reports
   VARIABLE-TYPE = "FM1"
   VARIABLE-LIST = ( 1, 2, 3, 4, 5, 6, 7, 8, 9, 10, 11, 12, 20 ) ..

$ SAC 10/30/03 - Added to facilitate DEER processing
$LIBRARY-ENTRY Hourly Rpt (elec/gas totals)    HOURLY-REPORT   Hourly Reports
   REPORT-SCHEDULE = "Hourly Report Schedule"
   REPORT-BLOCK = ( "EM1 Total Hourly Report Block",
                    "FM1 Total Hourly Report Block" ) ..
$LIBRARY-ENTRY EM1 Total Hourly Report Block   REPORT-BLOCK    Hourly Reports
   VARIABLE-TYPE = "EM1"   VARIABLE-LIST = ( 20 ) ..
$LIBRARY-ENTRY FM1 Total Hourly Report Block   REPORT-BLOCK    Hourly Reports
   VARIABLE-TYPE = "FM1"   VARIABLE-LIST = ( 20 ) ..

$LIBRARY-ENTRY Hourly Report Schedule          SCHEDULE-PD     Hourly Reports
   TYPE=ON/OFF GROUP=ZONE-LOADS
   MONTH=(12) DAY=(31) WEEK-SCHEDULES  =("Hourly Report Week Sched") ..
$LIBRARY-ENTRY Hourly Report Week Sched        WEEK-SCHEDULE-PDHourly Reports
   TYPE=ON/OFF
   DAY-SCHEDULES=("Hourly Report Day Sched") ..
$LIBRARY-ENTRY Hourly Report Day Sched         DAY-SCHEDULE-PD Hourly Reports
   TYPE=ON/OFF VALUES=(1) ..


$============================================================================
$==   Generic Schedules   ===================================================
$============================================================================

$LIBRARY-ENTRY Week Flag Value 0               WEEK-SCHEDULE-PDGeneric Rate
   TYPE=FLAG
   DAY-SCHEDULES=("Day Flag Value 0") ..
$LIBRARY-ENTRY Week Flag Value 1               WEEK-SCHEDULE-PDGeneric Rate
   TYPE=FLAG
   DAY-SCHEDULES=("Day Flag Value 1") ..
$LIBRARY-ENTRY Week Flag Value 2               WEEK-SCHEDULE-PDGeneric Rate
   TYPE=FLAG
   DAY-SCHEDULES=("Day Flag Value 2") ..
$LIBRARY-ENTRY Week Flag Value 3               WEEK-SCHEDULE-PDGeneric Rate
   TYPE=FLAG
   DAY-SCHEDULES=("Day Flag Value 3") ..
$LIBRARY-ENTRY Week Flag Value 4               WEEK-SCHEDULE-PDGeneric Rate
   TYPE=FLAG
   DAY-SCHEDULES=("Day Flag Value 4") ..
$LIBRARY-ENTRY Week Flag Value 5               WEEK-SCHEDULE-PDGeneric Rate
   TYPE=FLAG
   DAY-SCHEDULES=("Day Flag Value 5") ..

$LIBRARY-ENTRY Day Flag Value 0                DAY-SCHEDULE-PD Generic Rate
   TYPE=FLAG VALUES=(0) ..
$LIBRARY-ENTRY Day Flag Value 1                DAY-SCHEDULE-PD Generic Rate
   TYPE=FLAG VALUES=(1) ..
$LIBRARY-ENTRY Day Flag Value 2                DAY-SCHEDULE-PD Generic Rate
   TYPE=FLAG VALUES=(2) ..
$LIBRARY-ENTRY Day Flag Value 3                DAY-SCHEDULE-PD Generic Rate
   TYPE=FLAG VALUES=(3) ..
$LIBRARY-ENTRY Day Flag Value 4                DAY-SCHEDULE-PD Generic Rate
   TYPE=FLAG VALUES=(4) ..
$LIBRARY-ENTRY Day Flag Value 5                DAY-SCHEDULE-PD Generic Rate
   TYPE=FLAG VALUES=(5) ..

$ =============================================================================
$ ============ REFRIGERANTS ===================================================
$ =============================================================================

$LIBRARY-ENTRY R-11                            REFRIGERANT     Refrigerants
$Reference: NIST REFPROP DATABASE Version 6.0

SATURATED-T
                (-60.000,-54.359,-48.718,-43.077,-37.436,
                -31.795,-26.154,-20.513,-14.872,-9.231,
                -3.590, 2.051,  7.692,  13.333, 18.974,
                24.615, 30.257, 35.898, 41.539, 47.180,
                52.821, 58.462, 64.103, 69.744, 75.385,
                81.026, 86.667, 92.308, 97.949, 103.590,
                109.231,114.872,120.513,126.154,131.795,
                137.436,143.077,148.718,154.359,160.000)
SATURATED-P
                (0.355, 0.440,  0.542,  0.663,  0.806,
                0.973,  1.169,  1.396,  1.659,  1.962,
                2.308,  2.703,  3.152,  3.660,  4.231,
                4.873,  5.592,  6.393,  7.283,  8.269,
                9.359,  10.559, 11.878, 13.323, 14.903,
                16.625, 18.499, 20.533, 22.736, 25.118,
                27.688, 30.455, 33.429, 36.621, 40.040,
                43.696, 47.600, 51.762, 56.194, 60.905)
LIQUID-DENSITY
                (102.726,102.311,101.894,101.476,101.057,
                100.637,100.215,99.792, 99.368, 98.942,
                98.514, 98.085, 97.653, 97.220, 96.785,
                96.347, 95.907, 95.465, 95.020, 94.573,
                94.123, 93.670, 93.214, 92.756, 92.293,
                91.828, 91.359, 90.886, 90.409, 89.929,
                89.444, 88.955, 88.461, 87.963, 87.460,
                86.952, 86.438, 85.919, 85.394, 84.863)
VAPOR-VOLUME
                (87.583,71.630, 58.970, 48.856, 40.720,
                34.135, 28.773, 24.380, 20.762, 17.766,
                15.272, 13.186, 11.433, 9.953,  8.698,
                7.629,  6.715,  5.931,  5.255,  4.670,
                4.163,  3.722,  3.336,  2.998,  2.702,
                2.440,  2.209,  2.004,  1.822,  1.659,
                1.515,  1.385,  1.269,  1.164,  1.070,
                0.985,  0.908,  0.838,  0.775,  0.717)
LIQUID-H
                (-3.963,-2.848, -1.731, -0.612, 0.510,
                1.635,  2.762,  3.892,  5.025,  6.160,
                7.298,  8.439,  9.583,  10.730, 11.880,
                13.033, 14.190, 15.349, 16.513, 17.679,
                18.850, 20.024, 21.202, 22.383, 23.569,
                24.760, 25.954, 27.153, 28.357, 29.565,
                30.778, 31.996, 33.219, 34.448, 35.682,
                36.921, 38.166, 39.417, 40.674, 41.938)
VAPOR-H
                (85.108,85.767, 86.430, 87.096, 87.765,
                88.437, 89.111, 89.789, 90.468, 91.150,
                91.835, 92.521, 93.209, 93.899, 94.590,
                95.282, 95.975, 96.669, 97.364, 98.059,
                98.754, 99.449, 100.143,100.837,101.529,
                102.221,102.911,103.599,104.285,104.969,
                105.650,106.328,107.003,107.674,108.341,
                109.004,109.662,110.315,110.963,111.605)
LIQUID-CP
                (0.1973,0.1978, 0.1982, 0.1987, 0.1991,
                0.1996, 0.2000, 0.2005, 0.2010, 0.2014,
                0.2019, 0.2024, 0.2029, 0.2035, 0.2040,
                0.2046, 0.2051, 0.2057, 0.2063, 0.2069,
                0.2076, 0.2082, 0.2089, 0.2096, 0.2103,
                0.2110, 0.2118, 0.2126, 0.2134, 0.2142,
                0.2150, 0.2159, 0.2168, 0.2178, 0.2187,
                0.2197, 0.2207, 0.2218, 0.2228, 0.2240)
VAPOR-CP
                (0.1208,0.1219, 0.1229, 0.1239, 0.1250,
                0.1260, 0.1270, 0.1281, 0.1291, 0.1301,
                0.1312, 0.1322, 0.1332, 0.1342, 0.1352,
                0.1363, 0.1373, 0.1383, 0.1393, 0.1403,
                0.1413, 0.1423, 0.1434, 0.1444, 0.1454,
                0.1465, 0.1475, 0.1486, 0.1497, 0.1507,
                0.1518, 0.1530, 0.1541, 0.1553, 0.1564,
                0.1576, 0.1589, 0.1602, 0.1615, 0.1628)
LIQUID-VISCOSITY
                (2.6226,2.4800, 2.3504, 2.2320, 2.1233,
                2.0236, 1.9314, 1.8457, 1.7665, 1.6927,
                1.6240, 1.5595, 1.4990, 1.4422, 1.3885,
                1.3381, 1.2906, 1.2456, 1.2028, 1.1621,
                1.1236, 1.0868, 1.0519, 1.0184, 0.9868,
                0.9562, 0.9270, 0.8989, 0.8719, 0.8460,
                0.8212, 0.7974, 0.7744, 0.7520, 0.7304,
                0.7099, 0.6898, 0.6703, 0.6516, 0.6332)
VAPOR-VISCOSITY
                (0.0184,0.0187, 0.0191, 0.0191, 0.0194,
                0.0198, 0.0198, 0.0202, 0.0205, 0.0209,
                0.0209, 0.0212, 0.0216, 0.0216, 0.0220,
                0.0223, 0.0227, 0.0227, 0.0230, 0.0234,
                0.0238, 0.0238, 0.0241, 0.0245, 0.0245,
                0.0248, 0.0252, 0.0252, 0.0256, 0.0259,
                0.0259, 0.0263, 0.0266, 0.0270, 0.0270,
                0.0274, 0.0277, 0.0277, 0.0281, 0.0284)
LIQUID-CONDUCT
                (0.0638,0.0632, 0.0626, 0.0620, 0.0614,
                0.0608, 0.0602, 0.0596, 0.0590, 0.0585,
                0.0579, 0.0573, 0.0568, 0.0562, 0.0557,
                0.0551, 0.0546, 0.0540, 0.0535, 0.0530,
                0.0524, 0.0519, 0.0514, 0.0509, 0.0503,
                0.0498, 0.0493, 0.0488, 0.0483, 0.0478,
                0.0473, 0.0468, 0.0463, 0.0458, 0.0453,
                0.0448, 0.0443, 0.0438, 0.0433, 0.0428)
VAPOR-CONDUCT
                (0.0031,0.0032, 0.0033, 0.0033, 0.0034,
                0.0035, 0.0035, 0.0036, 0.0037, 0.0038,
                0.0038, 0.0039, 0.0040, 0.0040, 0.0041,
                0.0042, 0.0043, 0.0043, 0.0044, 0.0045,
                0.0046, 0.0046, 0.0047, 0.0048, 0.0049,
                0.0049, 0.0050, 0.0051, 0.0052, 0.0053,
                0.0053, 0.0054, 0.0055, 0.0056, 0.0057,
                0.0057, 0.0058, 0.0059, 0.0060, 0.0061)  ..

$LIBRARY-ENTRY R-12                            REFRIGERANT     Refrigerants
$Reference: NIST REFPROP DATABASE Version 6.0

SATURATED-T
                (-60.000,-54.359,-48.718,-43.077,-37.436,
                -31.795,-26.154,-20.513,-14.872,-9.231,
                -3.590, 2.051,  7.692,  13.333, 18.974,
                24.615, 30.257, 35.898, 41.539, 47.180,
                52.821, 58.462, 64.103, 69.744, 75.385,
                81.026, 86.667, 92.308, 97.949, 103.590,
                109.231,114.872,120.513,126.154,131.795,
                137.436,143.077,148.718,154.359,160.000)
SATURATED-P
                (5.353, 6.294,  7.363,  8.572,  9.933,
                11.460, 13.164, 15.061, 17.165, 19.490,
                22.052, 24.866, 27.948, 31.314, 34.981,
                38.967, 43.287, 47.960, 53.003, 58.435,
                64.274, 70.539, 77.247, 84.419, 92.074,
                100.232,108.911,118.134,127.919,138.288,
                149.263,160.864,173.113,186.034,199.649,
                213.981,229.056,244.898,261.533,278.989)

LIQUID-DENSITY
                (96.627,96.081, 95.532, 94.978, 94.421,
                93.860, 93.295, 92.725, 92.150, 91.571,
                90.986, 90.395, 89.799, 89.196, 88.587,
                87.971, 87.348, 86.717, 86.078, 85.430,
                84.774, 84.108, 83.432, 82.745, 82.047,
                81.337, 80.614, 79.877, 79.125, 78.358,
                77.573, 76.770, 75.948, 75.103, 74.235,
                73.341, 72.418, 71.464, 70.475, 69.446)
VAPOR-VOLUME
                (6.507, 5.599,  4.841,  4.204,  3.666,
                3.210,  2.822,  2.489,  2.204,  1.957,
                1.744,  1.558,  1.397,  1.255,  1.130,
                1.021,  0.924,  0.838,  0.762,  0.694,
                0.633,  0.578,  0.529,  0.485,  0.446,
                0.410,  0.377,  0.348,  0.321,  0.296,
                0.274,  0.253,  0.234,  0.217,  0.201,
                0.186,  0.173,  0.160,  0.149,  0.138)
LIQUID-H
                (-4.145,-2.983, -1.815, -0.642, 0.536,
                1.720,  2.910,  4.105,  5.307,  6.515,
                7.729,  8.950,  10.177, 11.412, 12.654,
                13.903, 15.159, 16.424, 17.696, 18.977,
                20.267, 21.565, 22.873, 24.191, 25.518,
                26.856, 28.205, 29.565, 30.937, 32.321,
                33.719, 35.131, 36.557, 38.000, 39.459,
                40.936, 42.432, 43.950, 45.490, 47.056)
VAPOR-H
                (70.986,71.632, 72.277, 72.922, 73.566,
                74.210, 74.851, 75.491, 76.129, 76.764,
                77.396, 78.025, 78.650, 79.271, 79.886,
                80.497, 81.102, 81.701, 82.294, 82.879,
                83.457, 84.026, 84.587, 85.138, 85.679,
                86.209, 86.728, 87.234, 87.726, 88.205,
                88.667, 89.113, 89.541, 89.950, 90.337,
                90.700, 91.039, 91.349, 91.628, 91.872)
LIQUID-CP
                (0.2055,0.2063, 0.2072, 0.2081, 0.2091,
                0.2101, 0.2111, 0.2121, 0.2132, 0.2142,
                0.2154, 0.2165, 0.2177, 0.2189, 0.2202,
                0.2215, 0.2228, 0.2242, 0.2257, 0.2272,
                0.2287, 0.2304, 0.2321, 0.2338, 0.2357,
                0.2377, 0.2398, 0.2420, 0.2443, 0.2468,
                0.2494, 0.2523, 0.2553, 0.2587, 0.2623,
                0.2663, 0.2707, 0.2757, 0.2812, 0.2875)
VAPOR-CP
                (0.1263,0.1276, 0.1289, 0.1302, 0.1315,
                0.1329, 0.1343, 0.1357, 0.1371, 0.1386,
                0.1401, 0.1416, 0.1432, 0.1448, 0.1465,
                0.1482, 0.1500, 0.1518, 0.1537, 0.1557,
                0.1577, 0.1598, 0.1620, 0.1644, 0.1668,
                0.1693, 0.1720, 0.1749, 0.1779, 0.1811,
                0.1846, 0.1883, 0.1924, 0.1968, 0.2016,
                0.2069, 0.2127, 0.2193, 0.2268, 0.2353)
LIQUID-VISCOSITY
                (1.0843,1.0415, 1.0008, 0.9626, 0.9266,
                0.8924, 0.8600, 0.8294, 0.8003, 0.7722,
                0.7456, 0.7200, 0.6959, 0.6725, 0.6502,
                0.6286, 0.6080, 0.5879, 0.5688, 0.5504,
                0.5324, 0.5152, 0.4986, 0.4824, 0.4666,
                0.4511, 0.4363, 0.4219, 0.4079, 0.3942,
                0.3805, 0.3676, 0.3546, 0.3420, 0.3298,
                0.3175, 0.3056, 0.2938, 0.2822, 0.2707)
VAPOR-VISCOSITY
                (0.0212,0.0212, 0.0216, 0.0220, 0.0223,
                0.0227, 0.0230, 0.0230, 0.0234, 0.0238,
                0.0241, 0.0245, 0.0248, 0.0248, 0.0252,
                0.0256, 0.0259, 0.0263, 0.0266, 0.0266,
                0.0270, 0.0274, 0.0277, 0.0281, 0.0284,
                0.0288, 0.0292, 0.0295, 0.0299, 0.0302,
                0.0306, 0.0310, 0.0313, 0.0317, 0.0320,
                0.0328, 0.0331, 0.0335, 0.0342, 0.0346)
LIQUID-CONDUCT
                (0.0550,0.0543, 0.0536, 0.0528, 0.0521,
                0.0514, 0.0507, 0.0500, 0.0494, 0.0487,
                0.0480, 0.0473, 0.0467, 0.0460, 0.0454,
                0.0447, 0.0441, 0.0434, 0.0428, 0.0421,
                0.0415, 0.0409, 0.0402, 0.0396, 0.0390,
                0.0384, 0.0378, 0.0371, 0.0365, 0.0359,
                0.0353, 0.0347, 0.0341, 0.0335, 0.0329,
                0.0323, 0.0317, 0.0311, 0.0304, 0.0298)
VAPOR-CONDUCT
                (0.0037,0.0037, 0.0038, 0.0039, 0.0040,
                0.0041, 0.0042, 0.0043, 0.0043, 0.0044,
                0.0045, 0.0046, 0.0047, 0.0048, 0.0049,
                0.0050, 0.0051, 0.0052, 0.0053, 0.0054,
                0.0055, 0.0056, 0.0057, 0.0058, 0.0059,
                0.0060, 0.0062, 0.0063, 0.0064, 0.0065,
                0.0067, 0.0068, 0.0070, 0.0071, 0.0073,
                0.0075, 0.0077, 0.0079, 0.0081, 0.0083)  ..


$LIBRARY-ENTRY R-22                            REFRIGERANT     Refrigerants
 SATURATED-T       (   -200.,   -180.,   -160.,   -140.,   -120., 
                       -100.,    -80.,    -60.,    -40.,    -20.,
                          0.,     20.,     40.,     60.,     80., 
                        100.,    120.,    140.,    160.,    180.) 

 SATURATED-P       (   0.010,   0.044,   0.151,   0.435,   1.080, 
                       2.384,   4.778,   8.830,  15.255,  24.899,
                      38.726,  57.803,  83.280, 116.380, 158.400, 
                     210.690, 274.710, 352.070, 444.650, 554.820)  

 LIQUID-DENSITY    ( 102.810, 101.030,  99.220,  97.380,  95.530,
                      93.660,  91.750,  89.810,  87.820,  85.770,
                      83.640,  81.410,  79.070,  76.580,  73.920,
                      71.050,  67.890,  64.330,  60.120,  54.570)

 VAPOR-VOLUME      (3151.500, 787.790, 245.510,  91.059,  38.833,
                      18.540,   9.704,   5.477,   3.288,   2.077,
                       1.369,   0.934,   0.656,   0.472,   0.345,
                       0.256,   0.191,   0.143,   0.106,   0.076)

 LIQUID-H          ( -41.474, -36.038, -30.839, -25.708, -20.594,
                     -15.481, -10.355,  -5.201,   0.000,   5.268,
                      10.624,  16.090,  21.688,  27.443,  33.381,
                      39.538,  45.972,  52.775,  60.145,  68.597)

 VAPOR-H           (  81.882,  84.100,  86.373,  88.692,  91.040,
                      93.397,  95.741,  98.049, 100.296, 102.461,
                     104.515, 106.434, 108.191, 109.748, 111.066,
                     112.081, 112.704, 112.784, 112.785, 112.786)

 LIQUID-CP         (  0.2555,  0.2555,  0.2555,  0.2555,  0.2555,
                      0.2557,  0.2567,  0.2584,  0.2611,  0.2648,
                      0.2697,  0.2756,  0.2829,  0.2916,  0.3024,
                      0.3162,  0.3353,  0.3648,  0.4198,  0.5657)

 VAPOR-CP          (  0.1096,  0.1130,  0.1165,  0.1201,  0.1241,
                      0.1285,  0.1334,  0.1389,  0.1453,  0.1527,
                      0.1611,  0.1709,  0.1825,  0.1964,  0.2135,
                      0.2356,  0.2660,  0.3123,  0.3957,  0.6073)

 LIQUID-VISCOSITY  (   0.615,   0.615,   0.615,   0.615,   0.615,
                       0.615,   0.615,   0.615,   0.615,   0.615,
                       0.615,   0.546,   0.484,   0.429,   0.380,
                       0.338,   0.338,   0.338,   0.338,   0.338)  

 VAPOR-VISCOSITY   (  0.0268,  0.0268,  0.0268,  0.0268,  0.0268,
                      0.0268,  0.0268,  0.0268,  0.0268,  0.0268,
                      0.0268,  0.0279,  0.0290,  0.0301,  0.0303,
                      0.0303,  0.0303,  0.0303,  0.0303,  0.0303)

LIQUID-CONDUCT     (  0.0765,  0.0765,  0.0765,  0.0765,  0.0765,
                      0.0749,  0.0718,  0.0688,  0.0658,  0.0629,
                      0.0600,  0.0572,  0.0545,  0.0518,  0.0492,
                      0.0466,  0.0441,  0.0441,  0.0441,  0.0441)

VAPOR-CONDUCT     (  0.00292, 0.00292, 0.00292, 0.00292, 0.00292,
                     0.00292, 0.00315, 0.00360, 0.00404, 0.00445,
                     0.00486, 0.00526, 0.00565, 0.00604, 0.00642,
                     0.00680, 0.00719, 0.00719, 0.00719, 0.00719)  ..



$LIBRARY-ENTRY R-32                            REFRIGERANT     Refrigerants
$Reference: NIST REFPROP DATABASE Version 6.0

SATURATED-T
                (-60.000,-54.359,-48.718,-43.077,-37.436,
                -31.795,-26.154,-20.513,-14.872,-9.231,
                -3.590, 2.051,  7.692,  13.333, 18.974,
                24.615, 30.257, 35.898, 41.539, 47.180,
                52.821, 58.462, 64.103, 69.744, 75.385,
                81.026, 86.667, 92.308, 97.949, 103.590,
                109.231,114.872,120.513,126.154,131.795,
                137.436,143.077,148.718,154.359,160.000)
SATURATED-P
                (15.105,17.661, 20.548, 23.796, 27.437,
                31.500, 36.020, 41.030, 46.565, 52.662,
                59.358, 66.690, 74.698, 83.423, 92.906,
                103.189,114.314,126.327,139.273,153.199,
                168.151,184.179,201.332,219.663,239.224,
                260.069,282.255,305.841,330.887,357.456,
                385.614,415.432,446.982,480.344,515.603,
                552.851,592.194,633.748,677.654,724.093)
LIQUID-DENSITY
                (75.628,75.084, 74.535, 73.980, 73.419,
                72.852, 72.278, 71.698, 71.110, 70.514,
                69.910, 69.298, 68.676, 68.045, 67.403,
                66.750, 66.086, 65.408, 64.718, 64.013,
                63.292, 62.555, 61.799, 61.024, 60.226,
                59.405, 58.557, 57.680, 56.769, 55.821,
                54.830, 53.791, 52.693, 51.528, 50.280,
                48.930, 47.451, 45.801, 43.912, 41.654)
VAPOR-VOLUME
                (5.225, 4.510,  3.911,  3.405,  2.976,
                2.611,  2.298,  2.030,  1.799,  1.598,
                1.424,  1.272,  1.139,  1.022,  0.919,
                0.829,  0.748,  0.677,  0.613,  0.556,
                0.505,  0.459,  0.418,  0.381,  0.347,
                0.317,  0.289,  0.264,  0.241,  0.220,
                0.201,  0.183,  0.167,  0.151,  0.137,
                0.124,  0.112,  0.100,  0.089,  0.077)
LIQUID-H
                (-7.647,-5.500, -3.346, -1.183, 0.988,
                3.169,  5.359,  7.560,  9.773,  11.999,
                14.237, 16.490, 18.757, 21.041, 23.342,
                25.661, 28.000, 30.360, 32.742, 35.148,
                37.579, 40.039, 42.528, 45.050, 47.606,
                50.202, 52.839, 55.523, 58.258, 61.050,
                63.908, 66.839, 69.856, 72.972, 76.207,
                79.587, 83.150, 86.952, 91.086, 95.724)
VAPOR-H
                (156.379,157.046,157.694,158.323,158.932,
                159.521,160.087,160.631,161.150,161.645,
                162.114,162.555,162.967,163.348,163.698,
                164.013,164.293,164.535,164.736,164.895,
                165.008,165.072,165.084,165.040,164.935,
                164.764,164.523,164.203,163.797,163.297,
                162.690,161.963,161.100,160.077,158.867,
                157.431,155.713,153.627,151.035,147.670)
LIQUID-CP
                (0.3795,0.3807, 0.3820, 0.3834, 0.3850,
                0.3866, 0.3884, 0.3904, 0.3925, 0.3947,
                0.3971, 0.3997, 0.4025, 0.4055, 0.4087,
                0.4121, 0.4159, 0.4199, 0.4243, 0.4290,
                0.4342, 0.4399, 0.4461, 0.4529, 0.4605,
                0.4690, 0.4786, 0.4893, 0.5016, 0.5158,
                0.5324, 0.5521, 0.5757, 0.6049, 0.6418,
                0.6900, 0.7559, 0.8516, 1.0041, 1.2879)
VAPOR-CP
                (0.2098,0.2138, 0.2179, 0.2223, 0.2267,
                0.2314, 0.2362, 0.2412, 0.2463, 0.2517,
                0.2573, 0.2631, 0.2692, 0.2755, 0.2822,
                0.2892, 0.2966, 0.3045, 0.3129, 0.3219,
                0.3316, 0.3420, 0.3533, 0.3657, 0.3793,
                0.3944, 0.4112, 0.4301, 0.4516, 0.4764,
                0.5051, 0.5391, 0.5799, 0.6301, 0.6933,
                0.7759, 0.8886, 1.0525, 1.3140, 1.8019)
LIQUID-VISCOSITY
                (0.6750,0.6502, 0.6264, 0.6037, 0.5821,
                0.5616, 0.5418, 0.5231, 0.5051, 0.4878,
                0.4712, 0.4550, 0.4396, 0.4248, 0.4104,
                0.3967, 0.3830, 0.3701, 0.3575, 0.3452,
                0.3334, 0.3218, 0.3103, 0.2995, 0.2887,
                0.2783, 0.2678, 0.2574, 0.2477, 0.2376,
                0.2279, 0.2182, 0.2084, 0.1987, 0.1890,
                0.1793, 0.1692, 0.1588, 0.1476, 0.1354)
VAPOR-VISCOSITY
                (0.0223,0.0227, 0.0230, 0.0234, 0.0238,
                0.0241, 0.0245, 0.0248, 0.0252, 0.0256,
                0.0259, 0.0263, 0.0263, 0.0266, 0.0274,
                0.0277, 0.0281, 0.0284, 0.0288, 0.0292,
                0.0295, 0.0299, 0.0306, 0.0310, 0.0313,
                0.0320, 0.0324, 0.0331, 0.0335, 0.0342,
                0.0349, 0.0356, 0.0364, 0.0371, 0.0382,
                0.0392, 0.0407, 0.0421, 0.0439, 0.0464)
LIQUID-CONDUCT
                (0.1097,0.1085, 0.1072, 0.1060, 0.1048,
                0.1035, 0.1023, 0.1010, 0.0998, 0.0985,
                0.0972, 0.0960, 0.0947, 0.0934, 0.0921,
                0.0908, 0.0895, 0.0882, 0.0868, 0.0855,
                0.0841, 0.0827, 0.0813, 0.0799, 0.0785,
                0.0770, 0.0756, 0.0740, 0.0725, 0.0709,
                0.0693, 0.0677, 0.0660, 0.0642, 0.0624,
                0.0605, 0.0585, 0.0563, 0.0540, 0.0515)
VAPOR-CONDUCT
                (0.0048,0.0049, 0.0050, 0.0051, 0.0052,
                0.0053, 0.0054, 0.0055, 0.0057, 0.0058,
                0.0059, 0.0060, 0.0062, 0.0063, 0.0064,
                0.0066, 0.0068, 0.0069, 0.0071, 0.0073,
                0.0075, 0.0078, 0.0081, 0.0084, 0.0087,
                0.0091, 0.0095, 0.0100, 0.0106, 0.0113,
                0.0121, 0.0130, 0.0141, 0.0155, 0.0172,
                0.0194, 0.0222, 0.0261, 0.0319, 0.0427)  ..

$LIBRARY-ENTRY R-123                           REFRIGERANT     Refrigerants
$Reference: NIST REFPROP DATABASE Version 6.0

SATURATED-T
                (-60.000,-54.360,-48.720,-43.080,-37.440,
                -31.790,-26.150,-20.510,-14.870,-9.231,
                -3.590, 2.051,  7.692,  13.330, 18.970,
                24.620, 30.260, 35.900, 41.540, 47.180,
                52.820, 58.460, 64.100, 69.740, 75.380,
                81.030, 86.670, 92.310, 97.950, 103.600,
                109.200,114.900,120.500,126.200,131.800,
                137.400,143.100,148.700,154.400,160.000)
SATURATED-P
                (0.236, 0.298,  0.372,  0.462,  0.570,
                0.698,  0.850,  1.029,  1.237,  1.481,
                1.762,  2.086,  2.458,  2.883,  3.365,
                3.912,  4.529,  5.222,  5.998,  6.865,
                7.829,  8.898,  10.080, 11.380, 12.820,
                14.390, 16.100, 17.980, 20.020, 22.240,
                24.640, 27.240, 30.040, 33.060, 36.310,
                39.800, 43.530, 47.530, 51.800, 56.360)
LIQUID-DENSITY
                (102.700,102.300,101.800,101.400,100.900,
                100.500,100.000,99.580, 99.130, 98.670,
                98.210, 97.750, 97.290, 96.830, 96.360,
                95.890, 95.420, 94.940, 94.470, 93.980,
                93.500, 93.010, 92.520, 92.030, 91.530,
                91.030, 90.520, 90.010, 89.500, 88.980,
                88.460, 87.930, 87.400, 86.870, 86.320,
                85.780, 85.220, 84.660, 84.100, 83.520)
VAPOR-VOLUME
                (118.600,95.360, 77.260, 63.040, 51.780,
                42.800, 35.590, 29.770, 25.040, 21.170,
                17.990, 15.360, 13.180, 11.360, 9.829,
                8.540,  7.448,  6.521,  5.729,  5.050,
                4.466,  3.962,  3.526,  3.146,  2.815,
                2.525,  2.271,  2.048,  1.850,  1.675,
                1.520,  1.382,  1.259,  1.150,  1.051,
                0.963,  0.883,  0.811,  0.746,  0.688)
LIQUID-H
                (-4.509,-3.242, -1.971, -0.697, 0.582,
                1.864,  3.150,  4.440,  5.735,  7.034,
                8.338,  9.646,  10.960, 12.280, 13.600,
                14.930, 16.260, 17.590, 18.940, 20.280,
                21.630, 22.990, 24.350, 25.720, 27.090,
                28.470, 29.850, 31.240, 32.630, 34.030,
                35.440, 36.850, 38.260, 39.680, 41.110,
                42.550, 43.990, 45.430, 46.890, 48.350)
VAPOR-H
                (81.890,82.640, 83.400, 84.170, 84.940,
                85.720, 86.500, 87.280, 88.070, 88.860,
                89.660, 90.450, 91.250, 92.060, 92.860,
                93.670, 94.480, 95.290, 96.100, 96.910,
                97.720, 98.540, 99.350, 100.200,101.000,
                101.800,102.600,103.400,104.200,105.000,
                105.800,106.600,107.400,108.200,109.000,
                109.800,110.600,111.400,112.200,113.000)
LIQUID-CP
                (0.2243,0.2249, 0.2255, 0.2262, 0.2269,
                0.2276, 0.2284, 0.2291, 0.2299, 0.2307,
                0.2315, 0.2323, 0.2331, 0.2339, 0.2347,
                0.2356, 0.2364, 0.2373, 0.2381, 0.2390,
                0.2399, 0.2407, 0.2416, 0.2425, 0.2434,
                0.2443, 0.2453, 0.2462, 0.2472, 0.2481,
                0.2491, 0.2501, 0.2511, 0.2522, 0.2532,
                0.2543, 0.2555, 0.2566, 0.2578, 0.2591)
VAPOR-CP
                (0.1356,0.1368, 0.1380, 0.1392, 0.1404,
                0.1416, 0.1428, 0.1440, 0.1452, 0.1464,
                0.1477, 0.1489, 0.1501, 0.1514, 0.1526,
                0.1539, 0.1552, 0.1564, 0.1577, 0.1590,
                0.1604, 0.1617, 0.1630, 0.1644, 0.1658,
                0.1672, 0.1686, 0.1700, 0.1715, 0.1730,
                0.1745, 0.1760, 0.1776, 0.1792, 0.1808,
                0.1825, 0.1842, 0.1859, 0.1877, 0.1896)
LIQUID-VISCOSITY
                (3.2040,2.9880, 2.7720, 2.5920, 2.4480,
                2.3040, 2.1240, 2.0160, 1.9440, 1.8360,
                1.7640, 1.6920, 1.6200, 1.5480, 1.5120,
                1.4400, 1.3680, 1.3320, 1.2960, 1.2240,
                1.1880, 1.1520, 1.1160, 1.0440, 1.0080,
                0.9720, 0.9360, 0.9000, 0.9000, 0.8640,
                0.8280, 0.7920, 0.7560, 0.7560, 0.7200,
                0.6840, 0.6840, 0.6480, 0.6480, 0.6120)
VAPOR-VISCOSITY
                (0.0360,0.0360, 0.0360, 0.0360, 0.0360,
                0.0360, 0.0360, 0.0360, 0.0360, 0.0360,
                0.0360, 0.0360, 0.0360, 0.0360, 0.0360,
                0.0360, 0.0360, 0.0360, 0.0360, 0.0360,
                0.0360, 0.0360, 0.0360, 0.0360, 0.0360,
                0.0360, 0.0360, 0.0360, 0.0360, 0.0360,
                0.0360, 0.0360, 0.0360, 0.0360, 0.0360,
                0.0360, 0.0360, 0.0360, 0.0360, 0.0360)
LIQUID-CONDUCT
                (0.0575,0.0570, 0.0564, 0.0559, 0.0553,
                0.0547, 0.0542, 0.0536, 0.0530, 0.0525,
                0.0519, 0.0513, 0.0508, 0.0502, 0.0497,
                0.0491, 0.0486, 0.0480, 0.0475, 0.0469,
                0.0464, 0.0459, 0.0454, 0.0448, 0.0443,
                0.0438, 0.0433, 0.0428, 0.0424, 0.0419,
                0.0414, 0.0409, 0.0405, 0.0400, 0.0396,
                0.0391, 0.0387, 0.0382, 0.0378, 0.0374)
VAPOR-CONDUCT
                (0.0028,0.0029, 0.0030, 0.0031, 0.0032,
                0.0033, 0.0034, 0.0035, 0.0036, 0.0037,
                0.0038, 0.0039, 0.0040, 0.0041, 0.0042,
                0.0043, 0.0044, 0.0046, 0.0047, 0.0048,
                0.0049, 0.0050, 0.0051, 0.0052, 0.0053,
                0.0054, 0.0055, 0.0056, 0.0057, 0.0058,
                0.0059, 0.0060, 0.0062, 0.0063, 0.0064,
                0.0065, 0.0066, 0.0067, 0.0069, 0.0070)  ..

$LIBRARY-ENTRY R-134A                          REFRIGERANT     Refrigerants
$Reference: NIST REFPROP DATABASE Version 6.0

SATURATED-T
                (-60.000,-54.359,-48.718,-43.077,-37.436,
                -31.795,-26.154,-20.513,-14.872,-9.231,
                -3.590, 2.051,  7.692,  13.333, 18.974,
                24.615, 30.257, 35.898, 41.539, 47.180,
                52.821, 58.462, 64.103, 69.744, 75.385,
                81.026, 86.667, 92.308, 97.949, 103.590,
                109.231,114.872,120.513,126.154,131.795,
                137.436,143.077,148.718,154.359,160.000)
SATURATED-P
                (4.002, 4.800,  5.723,  6.784,  8.000,
                9.384,  10.954, 12.726, 14.719, 16.951,
                19.442, 22.212, 25.281, 28.672, 32.406,
                36.507, 40.997, 45.901, 51.243, 57.049,
                63.344, 70.155, 77.508, 85.431, 93.951,
                103.099,112.901,123.390,134.594,146.545,
                159.276,172.819,187.208,202.477,218.664,
                235.805,253.940,273.110,293.357,314.729)
LIQUID-DENSITY
                (90.486,89.932, 89.374, 88.812, 88.247,
                87.676, 87.102, 86.522, 85.937, 85.346,
                84.750, 84.148, 83.539, 82.923, 82.300,
                81.669, 81.030, 80.382, 79.724, 79.057,
                78.379, 77.689, 76.987, 76.273, 75.544,
                74.800, 74.040, 73.263, 72.466, 71.649,
                70.809, 69.945, 69.054, 68.134, 67.181,
                66.191, 65.161, 64.084, 62.955, 61.764)
VAPOR-VOLUME
                (10.321,8.706,  7.384,  6.296,  5.395,
                4.645,  4.017,  3.489,  3.042,  2.663,
                2.339,  2.062,  1.824,  1.618,  1.439,
                1.284,  1.149,  1.030,  0.926,  0.834,
                0.753,  0.681,  0.617,  0.560,  0.509,
                0.463,  0.422,  0.385,  0.352,  0.322,
                0.295,  0.270,  0.247,  0.227,  0.208,
                0.191,  0.175,  0.160,  0.147,  0.134)
LIQUID-H
                (-5.957,-4.286, -2.607, -0.922, 0.770,
                2.470,  4.178,  5.895,  7.619,  9.352,
                11.094, 12.845, 14.605, 16.376, 18.156,
                19.948, 21.750, 23.563, 25.389, 27.226,
                29.077, 30.941, 32.820, 34.713, 36.621,
                38.547, 40.489, 42.450, 44.430, 46.431,
                48.453, 50.500, 52.571, 54.671, 56.799,
                58.961, 61.157, 63.394, 65.674, 68.005)
VAPOR-H
                (94.131,94.988, 95.844, 96.700, 97.555,
                98.408, 99.259, 100.107,100.951,101.792,
                102.627,103.457,104.282,105.099,105.910,
                106.712,107.507,108.292,109.067,109.831,
                110.584,111.324,112.051,112.764,113.461,
                114.141,114.803,115.446,116.068,116.667,
                117.241,117.787,118.303,118.786,119.233,
                119.638,119.997,120.305,120.552,120.731)
LIQUID-CP
                (0.2955,0.2967, 0.2979, 0.2992, 0.3005,
                0.3018, 0.3032, 0.3046, 0.3061, 0.3076,
                0.3092, 0.3108, 0.3125, 0.3142, 0.3160,
                0.3179, 0.3199, 0.3219, 0.3241, 0.3264,
                0.3287, 0.3312, 0.3339, 0.3366, 0.3396,
                0.3428, 0.3461, 0.3497, 0.3536, 0.3578,
                0.3624, 0.3673, 0.3728, 0.3788, 0.3855,
                0.3930, 0.4016, 0.4114, 0.4227, 0.4362)
VAPOR-CP
                (0.1713,0.1734, 0.1756, 0.1778, 0.1801,
                0.1824, 0.1848, 0.1873, 0.1898, 0.1925,
                0.1952, 0.1980, 0.2009, 0.2038, 0.2069,
                0.2101, 0.2134, 0.2168, 0.2204, 0.2241,
                0.2279, 0.2319, 0.2361, 0.2406, 0.2452,
                0.2501, 0.2553, 0.2608, 0.2667, 0.2731,
                0.2799, 0.2874, 0.2955, 0.3045, 0.3146,
                0.3258, 0.3387, 0.3534, 0.3708, 0.3914)
LIQUID-VISCOSITY
                (1.3684,1.2982, 1.2334, 1.1732, 1.1174,
                1.0656, 1.0170, 0.9716, 0.9288, 0.8888,
                0.8514, 0.8158, 0.7819, 0.7502, 0.7200,
                0.6912, 0.6638, 0.6379, 0.6131, 0.5893,
                0.5666, 0.5447, 0.5238, 0.5036, 0.4842,
                0.4655, 0.4475, 0.4298, 0.4129, 0.3964,
                0.3805, 0.3650, 0.3499, 0.3352, 0.3208,
                0.3067, 0.2930, 0.2794, 0.2660, 0.2527)
VAPOR-VISCOSITY
                (0.0209,0.0212, 0.0216, 0.0220, 0.0223,
                0.0227, 0.0227, 0.0230, 0.0234, 0.0238,
                0.0241, 0.0245, 0.0245, 0.0248, 0.0252,
                0.0256, 0.0259, 0.0263, 0.0266, 0.0266,
                0.0270, 0.0274, 0.0277, 0.0281, 0.0284,
                0.0288, 0.0292, 0.0295, 0.0299, 0.0302,
                0.0306, 0.0313, 0.0317, 0.0320, 0.0328,
                0.0331, 0.0338, 0.0342, 0.0349, 0.0356)
LIQUID-CONDUCT
                (0.0671,0.0662, 0.0653, 0.0644, 0.0635,
                0.0627, 0.0618, 0.0609, 0.0601, 0.0592,
                0.0584, 0.0575, 0.0567, 0.0559, 0.0551,
                0.0543, 0.0534, 0.0526, 0.0518, 0.0511,
                0.0503, 0.0495, 0.0487, 0.0479, 0.0471,
                0.0464, 0.0456, 0.0448, 0.0440, 0.0433,
                0.0425, 0.0417, 0.0409, 0.0401, 0.0394,
                0.0386, 0.0378, 0.0370, 0.0362, 0.0354)
VAPOR-CONDUCT
                (0.0042,0.0044, 0.0045, 0.0046, 0.0048,
                0.0049, 0.0051, 0.0052, 0.0054, 0.0055,
                0.0057, 0.0058, 0.0060, 0.0061, 0.0063,
                0.0065, 0.0066, 0.0068, 0.0069, 0.0071,
                0.0073, 0.0074, 0.0076, 0.0078, 0.0079,
                0.0081, 0.0083, 0.0085, 0.0087, 0.0089,
                0.0091, 0.0094, 0.0096, 0.0099, 0.0101,
                0.0104, 0.0108, 0.0111, 0.0115, 0.0120)  ..

$LIBRARY-ENTRY R-401A                          REFRIGERANT     Refrigerants
$Reference: NIST REFPROP DATABASE Version 6.0
$Refrigerant has "glide" properties:
$Saturated pressures are midpoint of bubble and dew
SATURATED-T
                (-60.000,-54.359,-48.718,-43.077,-37.436,
                -31.795,-26.154,-20.513,-14.872,-9.231,
                -3.590, 2.051,  7.692,  13.333, 18.974,
                24.615, 30.257, 35.898, 41.539, 47.180,
                52.821, 58.462, 64.103, 69.744, 75.385,
                81.026, 86.667, 92.308, 97.949, 103.590,
                109.231,114.872,120.513,126.154,131.795,
                137.436,143.077,148.718,154.359,160.000)
SATURATED-P
                (5.594, 6.627,  7.808,  9.152,  10.675,
                12.393, 14.323, 16.483, 18.890, 21.564,
                24.524, 27.791, 31.386, 35.328, 39.641,
                44.347, 49.468, 55.027, 61.048, 67.555,
                74.573, 82.126, 90.240, 98.941, 108.255,
                118.208,128.827,140.141,152.177,164.965,
                178.533,192.911,208.131,224.224,241.223,
                259.162,278.077,298.002,318.977,341.044)
LIQUID-DENSITY
                (88.176,87.650, 87.121, 86.587, 86.050,
                85.508, 84.961, 84.409, 83.852, 83.290,
                82.721, 82.147, 81.566, 80.978, 80.383,
                79.781, 79.171, 78.552, 77.925, 77.289,
                76.643, 75.986, 75.319, 74.639, 73.948,
                73.243, 72.525, 71.791, 71.041, 70.273,
                69.487, 68.679, 67.849, 66.995, 66.113,
                65.200, 64.253, 63.268, 62.238, 61.159)
VAPOR-VOLUME
                (9.537, 8.080,  6.883,  5.894,  5.072,
                4.385,  3.808,  3.321,  2.907,  2.555,
                2.253,  1.994,  1.770,  1.576,  1.407,
                1.260,  1.131,  1.018,  0.918,  0.830,
                0.752,  0.682,  0.620,  0.565,  0.515,
                0.470,  0.430,  0.394,  0.361,  0.331,
                0.304,  0.280,  0.257,  0.237,  0.218,
                0.201,  0.185,  0.170,  0.157,  0.144)
LIQUID-H
                (-5.371,-3.863, -2.350, -0.831, 0.694,
                2.225,  3.763,  5.308,  6.860,  8.420,
                9.987,  11.564, 13.148, 14.742, 16.345,
                17.958, 19.582, 21.215, 22.860, 24.517,
                26.185, 27.866, 29.561, 31.268, 32.991,
                34.728, 36.481, 38.250, 40.037, 41.843,
                43.668, 45.515, 47.384, 49.278, 51.198,
                53.147, 55.127, 57.143, 59.197, 61.295)
VAPOR-H
                (94.929,95.682, 96.433, 97.182, 97.928,
                98.670, 99.409, 100.143,100.873,101.597,
                102.315,103.027,103.732,104.429,105.119,
                105.800,106.471,107.133,107.784,108.424,
                109.051,109.666,110.268,110.854,111.426,
                111.980,112.517,113.035,113.532,114.008,
                114.459,114.885,115.282,115.649,115.983,
                116.280,116.535,116.746,116.905,117.005)
LIQUID-CP
                (0.2666,0.2675, 0.2685, 0.2695, 0.2705,
                0.2716, 0.2728, 0.2740, 0.2753, 0.2767,
                0.2781, 0.2795, 0.2811, 0.2827, 0.2844,
                0.2861, 0.2880, 0.2899, 0.2919, 0.2940,
                0.2962, 0.2985, 0.3010, 0.3035, 0.3063,
                0.3092, 0.3122, 0.3155, 0.3191, 0.3229,
                0.3270, 0.3315, 0.3364, 0.3418, 0.3478,
                0.3545, 0.3621, 0.3708, 0.3808, 0.3925)
VAPOR-CP
                (0.1507,0.1524, 0.1541, 0.1558, 0.1577,
                0.1595, 0.1614, 0.1634, 0.1655, 0.1676,
                0.1698, 0.1721, 0.1744, 0.1768, 0.1793,
                0.1819, 0.1846, 0.1874, 0.1903, 0.1934,
                0.1965, 0.1999, 0.2033, 0.2070, 0.2108,
                0.2148, 0.2191, 0.2236, 0.2285, 0.2336,
                0.2392, 0.2452, 0.2517, 0.2589, 0.2668,
                0.2755, 0.2853, 0.2964, 0.3091, 0.3239)
LIQUID-VISCOSITY
                (1.1034,1.0555, 1.0109, 0.9500, 0.9061,
                0.8665, 0.8298, 0.7963, 0.7646, 0.7355,
                0.7078, 0.6815, 0.6566, 0.6329, 0.6106,
                0.5890, 0.5684, 0.5486, 0.5299, 0.5116,
                0.4943, 0.4774, 0.4608, 0.4450, 0.4298,
                0.4147, 0.4003, 0.3863, 0.3726, 0.3593,
                0.3463, 0.3337, 0.3211, 0.3089, 0.2970,
                0.2851, 0.2736, 0.2621, 0.2509, 0.2394)
VAPOR-VISCOSITY
                (0.0216,0.0220, 0.0223, 0.0227, 0.0230,
                0.0230, 0.0234, 0.0238, 0.0241, 0.0245,
                0.0248, 0.0252, 0.0256, 0.0256, 0.0259,
                0.0263, 0.0266, 0.0270, 0.0274, 0.0277,
                0.0281, 0.0281, 0.0284, 0.0288, 0.0292,
                0.0295, 0.0299, 0.0302, 0.0306, 0.0310,
                0.0313, 0.0320, 0.0324, 0.0328, 0.0331,
                0.0338, 0.0342, 0.0349, 0.0353, 0.0360)
LIQUID-CONDUCT
                (0.0645,0.0637, 0.0629, 0.0621, 0.0613,
                0.0605, 0.0597, 0.0589, 0.0582, 0.0574,
                0.0566, 0.0559, 0.0551, 0.0544, 0.0536,
                0.0529, 0.0521, 0.0514, 0.0507, 0.0499,
                0.0492, 0.0485, 0.0478, 0.0471, 0.0463,
                0.0456, 0.0449, 0.0442, 0.0435, 0.0428,
                0.0421, 0.0413, 0.0406, 0.0399, 0.0392,
                0.0385, 0.0377, 0.0370, 0.0363, 0.0356)
VAPOR-CONDUCT
                (0.0038,0.0039, 0.0040, 0.0041, 0.0042,
                0.0043, 0.0045, 0.0046, 0.0047, 0.0048,
                0.0049, 0.0050, 0.0052, 0.0053, 0.0054,
                0.0055, 0.0057, 0.0058, 0.0059, 0.0060,
                0.0062, 0.0063, 0.0065, 0.0066, 0.0068,
                0.0070, 0.0071, 0.0073, 0.0075, 0.0077,
                0.0079, 0.0081, 0.0084, 0.0086, 0.0089,
                0.0092, 0.0095, 0.0099, 0.0103, 0.0107)  ..

$LIBRARY-ENTRY R-404A                          REFRIGERANT     Refrigerants
$Reference: NIST REFPROP DATABASE Version 6.0
$Refrigerant has "glide" properties:
$Saturated pressures are midpoint of bubble and dew

SATURATED-T
                (-60.000,-54.359,-48.718,-43.077,-37.436,
                -31.795,-26.154,-20.513,-14.872,-9.231,
                -3.590, 2.051,  7.692,  13.333, 18.974,
                24.615, 30.257, 35.898, 41.539, 47.180,
                52.821, 58.462, 64.103, 69.744, 75.385,
                81.026, 86.667, 92.308, 97.949, 103.590,
                109.231,114.872,120.513,126.154,131.795,
                137.436,143.077,148.718,154.359,160.000)
SATURATED-P
                (11.526,13.467, 15.657, 18.117, 20.869,
                23.937, 27.344, 31.113, 35.271, 39.842,
                44.854, 50.332, 56.305, 62.800, 69.847,
                77.474, 85.712, 94.591, 104.142,114.397,
                125.390,137.153,149.721,163.130,177.415,
                192.615,208.768,225.916,244.102,263.370,
                283.769,305.350,328.171,352.291,377.783,
                404.727,433.222,463.395,495.435,495.436)
LIQUID-DENSITY
                (82.530,81.938, 81.341, 80.737, 80.126,
                79.509, 78.884, 78.251, 77.609, 76.958,
                76.298, 75.628, 74.946, 74.253, 73.547,
                72.828, 72.094, 71.343, 70.576, 69.790,
                68.984, 68.156, 67.303, 66.423, 65.514,
                64.571, 63.592, 62.572, 61.505, 60.383,
                59.200, 57.944, 56.600, 55.149, 53.562,
                51.796, 49.775, 47.358, 44.189, 44.188)
VAPOR-VOLUME
                (3.745, 3.232,  2.802,  2.439,  2.132,
                1.871,  1.647,  1.456,  1.290,  1.147,
                1.023,  0.914,  0.819,  0.736,  0.662,
                0.597,  0.540,  0.488,  0.443,  0.402,
                0.365,  0.332,  0.303,  0.276,  0.252,
                0.230,  0.210,  0.191,  0.175,  0.159,
                0.145,  0.132,  0.120,  0.108,  0.098,
                0.088,  0.078,  0.068,  0.058,  0.057)
LIQUID-H
                (-5.913,-4.258, -2.593, -0.918, 0.768,
                2.465,  4.173,  5.894,  7.626,  9.372,
                11.131, 12.903, 14.690, 16.492, 18.310,
                20.144, 21.995, 23.864, 25.753, 27.661,
                29.591, 31.544, 33.521, 35.524, 37.555,
                39.617, 41.711, 43.842, 46.014, 48.230,
                50.497, 52.822, 55.215, 57.690, 60.266,
                62.973, 65.862, 69.032, 72.727, 72.728)
VAPOR-H
                (81.191,82.011, 82.828, 83.640, 84.447,
                85.248, 86.043, 86.830, 87.610, 88.382,
                89.144, 89.896, 90.638, 91.367, 92.084,
                92.787, 93.475, 94.147, 94.801, 95.435,
                96.049, 96.639, 97.204, 97.741, 98.247,
                98.718, 99.151, 99.540, 99.879, 100.162,
                100.378,100.516,100.561,100.491,100.276,
                99.871, 99.199, 98.117, 96.279, 96.278)
LIQUID-CP
                (0.2921,0.2938, 0.2956, 0.2974, 0.2993,
                0.3013, 0.3033, 0.3055, 0.3077, 0.3100,
                0.3123, 0.3148, 0.3175, 0.3202, 0.3231,
                0.3262, 0.3294, 0.3329, 0.3366, 0.3405,
                0.3448, 0.3494, 0.3544, 0.3599, 0.3660,
                0.3727, 0.3802, 0.3887, 0.3985, 0.4099,
                0.4233, 0.4395, 0.4597, 0.4855, 0.5203,
                0.5703, 0.6493, 0.7959, 1.1699, 1.1700)
VAPOR-CP
                (0.1806,0.1832, 0.1858, 0.1886, 0.1914,
                0.1943, 0.1973, 0.2004, 0.2037, 0.2070,
                0.2104, 0.2140, 0.2178, 0.2217, 0.2257,
                0.2300, 0.2345, 0.2393, 0.2443, 0.2497,
                0.2555, 0.2617, 0.2685, 0.2758, 0.2839,
                0.2929, 0.3031, 0.3145, 0.3278, 0.3432,
                0.3617, 0.3842, 0.4124, 0.4490, 0.4986,
                0.5703, 0.6837, 0.8920, 1.4066, 1.4067)
LIQUID-VISCOSITY
                (0.8492,0.8114, 0.7758, 0.7423, 0.7106,
                0.6808, 0.6523, 0.6257, 0.6001, 0.5760,
                0.5530, 0.5310, 0.5098, 0.4896, 0.4702,
                0.4518, 0.4338, 0.4165, 0.4000, 0.3841,
                0.3683, 0.3535, 0.3388, 0.3244, 0.3107,
                0.2970, 0.2840, 0.2711, 0.2581, 0.2455,
                0.2333, 0.2207, 0.2084, 0.1962, 0.1836,
                0.1706, 0.1573, 0.1426, 0.1256, 0.1255)
VAPOR-VISCOSITY
                (0.0216,0.0220, 0.0220, 0.0223, 0.0227,
                0.0230, 0.0234, 0.0238, 0.0241, 0.0245,
                0.0248, 0.0252, 0.0256, 0.0256, 0.0259,
                0.0263, 0.0266, 0.0270, 0.0277, 0.0281,
                0.0284, 0.0288, 0.0292, 0.0295, 0.0302,
                0.0306, 0.0313, 0.0317, 0.0324, 0.0331,
                0.0338, 0.0346, 0.0356, 0.0367, 0.0378,
                0.0392, 0.0410, 0.0432, 0.0468, 0.0469)
LIQUID-CONDUCT
                (0.0584,0.0575, 0.0566, 0.0558, 0.0549,
                0.0541, 0.0532, 0.0524, 0.0516, 0.0508,
                0.0500, 0.0492, 0.0484, 0.0476, 0.0468,
                0.0460, 0.0452, 0.0445, 0.0437, 0.0429,
                0.0422, 0.0414, 0.0407, 0.0399, 0.0391,
                0.0384, 0.0376, 0.0369, 0.0361, 0.0353,
                0.0346, 0.0338, 0.0330, 0.0322, 0.0315,
                0.0307, 0.0300, 0.0295, 0.0294, 0.0293)
VAPOR-CONDUCT
                (0.0050,0.0051, 0.0052, 0.0054, 0.0055,
                0.0056, 0.0058, 0.0059, 0.0061, 0.0062,
                0.0064, 0.0065, 0.0067, 0.0069, 0.0070,
                0.0072, 0.0074, 0.0076, 0.0078, 0.0080,
                0.0082, 0.0084, 0.0087, 0.0090, 0.0092,
                0.0096, 0.0099, 0.0103, 0.0107, 0.0112,
                0.0117, 0.0124, 0.0131, 0.0140, 0.0150,
                0.0164, 0.0181, 0.0206, 0.0248, 0.0249)  ..

$LIBRARY-ENTRY R-407A                          REFRIGERANT     Refrigerants
$Reference: NIST REFPROP DATABASE Version 6.0
$Refrigerant has "glide" properties:
$Saturated pressures are midpoint of bubble and dew

SATURATED-T
                (-60.000,-54.359,-48.718,-43.077,-37.436,
                -31.795,-26.154,-20.513,-14.872,-9.231,
                -3.590, 2.051,  7.692,  13.333, 18.974,
                24.615, 30.257, 35.898, 41.539, 47.180,
                52.821, 58.462, 64.103, 69.744, 75.385,
                81.026, 86.667, 92.308, 97.949, 103.590,
                109.231,114.872,120.513,126.154,131.795,
                137.436,143.077,148.718,154.359,160.000)
SATURATED-P
                (9.311, 10.973, 12.863, 15.005, 17.419,
                20.130, 23.163, 26.543, 30.295, 34.448,
                39.030, 44.068, 49.593, 55.635, 62.225,
                69.396, 77.179, 85.607, 94.716, 104.540,
                115.115,126.476,138.663,151.713,165.665,
                180.561,196.442,213.351,231.334,250.436,
                270.707,292.198,314.963,339.060,364.550,
                391.502,419.988,450.092,481.910,515.559)
LIQUID-DENSITY
                (88.850,88.241, 87.626, 87.006, 86.380,
                85.747, 85.108, 84.461, 83.807, 83.145,
                82.475, 81.795, 81.106, 80.407, 79.697,
                78.975, 78.240, 77.492, 76.730, 75.952,
                75.157, 74.345, 73.513, 72.660, 71.783,
                70.882, 69.952, 68.992, 67.999, 66.968,
                65.894, 64.772, 63.596, 62.356, 61.041,
                59.636, 58.121, 56.466, 54.627, 52.533)
VAPOR-VOLUME
                (6.056, 5.148,  4.400,  3.779,  3.261,
                2.826,  2.460,  2.149,  1.885,  1.659,
                1.465,  1.298,  1.153,  1.027,  0.918,
                0.822,  0.738,  0.663,  0.598,  0.540,
                0.488,  0.442,  0.401,  0.364,  0.331,
                0.302,  0.275,  0.250,  0.228,  0.208,
                0.190,  0.173,  0.158,  0.144,  0.131,
                0.119,  0.107,  0.097,  0.087,  0.078)
LIQUID-H
                (-6.057,-4.358, -2.652, -0.938, 0.784,
                2.515,  4.255,  6.005,  7.765,  9.535,
                11.316, 13.109, 14.913, 16.730, 18.560,
                20.404, 22.263, 24.136, 26.026, 27.933,
                29.858, 31.802, 33.767, 35.753, 37.762,
                39.796, 41.857, 43.947, 46.068, 48.224,
                50.418, 52.653, 54.937, 57.273, 59.672,
                62.144, 64.703, 67.371, 70.179, 73.178)
VAPOR-H
                (94.824,95.626, 96.422, 97.214, 97.999,
                98.778, 99.550, 100.314,101.070,101.817,
                102.554,103.280,103.995,104.698,105.387,
                106.063,106.723,107.368,107.995,108.603,
                109.191,109.758,110.301,110.818,111.309,
                111.769,112.196,112.587,112.938,113.245,
                113.502,113.704,113.841,113.906,113.885,
                113.763,113.519,113.123,112.531,111.673)
LIQUID-CP
                (0.3001,0.3014, 0.3027, 0.3041, 0.3056,
                0.3071, 0.3088, 0.3105, 0.3122, 0.3141,
                0.3160, 0.3181, 0.3203, 0.3226, 0.3250,
                0.3275, 0.3302, 0.3331, 0.3362, 0.3394,
                0.3429, 0.3467, 0.3508, 0.3552, 0.3600,
                0.3653, 0.3711, 0.3775, 0.3846, 0.3927,
                0.4019, 0.4124, 0.4248, 0.4394, 0.4572,
                0.4793, 0.5077, 0.5460, 0.6003, 0.6846)
VAPOR-CP
                (0.1739,0.1763, 0.1788, 0.1813, 0.1840,
                0.1867, 0.1895, 0.1924, 0.1955, 0.1986,
                0.2018, 0.2051, 0.2086, 0.2122, 0.2160,
                0.2199, 0.2240, 0.2282, 0.2327, 0.2375,
                0.2425, 0.2478, 0.2535, 0.2595, 0.2661,
                0.2732, 0.2809, 0.2894, 0.2989, 0.3094,
                0.3214, 0.3350, 0.3509, 0.3696, 0.3921,
                0.4198, 0.4549, 0.5010, 0.5649, 0.6595)
LIQUID-VISCOSITY
                (0.9929,0.9468, 0.9040, 0.8640, 0.8262,
                0.7909, 0.7574, 0.7258, 0.6959, 0.6678,
                0.6408, 0.6152, 0.5908, 0.5674, 0.5454,
                0.5242, 0.5036, 0.4838, 0.4651, 0.4471,
                0.4295, 0.4126, 0.3964, 0.3805, 0.3650,
                0.3503, 0.3355, 0.3215, 0.3074, 0.2941,
                0.2808, 0.2678, 0.2549, 0.2423, 0.2297,
                0.2171, 0.2045, 0.1919, 0.1786, 0.1649)
VAPOR-VISCOSITY
                (0.0227,0.0230, 0.0234, 0.0234, 0.0238,
                0.0241, 0.0245, 0.0248, 0.0252, 0.0256,
                0.0259, 0.0263, 0.0266, 0.0270, 0.0274,
                0.0277, 0.0281, 0.0284, 0.0288, 0.0292,
                0.0295, 0.0299, 0.0302, 0.0306, 0.0310,
                0.0317, 0.0320, 0.0324, 0.0331, 0.0335,
                0.0342, 0.0349, 0.0356, 0.0364, 0.0371,
                0.0382, 0.0389, 0.0403, 0.0418, 0.0432)
LIQUID-CONDUCT
                (0.0712,0.0702, 0.0692, 0.0683, 0.0673,
                0.0663, 0.0653, 0.0644, 0.0634, 0.0624,
                0.0615, 0.0605, 0.0596, 0.0587, 0.0577,
                0.0568, 0.0558, 0.0549, 0.0540, 0.0530,
                0.0521, 0.0512, 0.0502, 0.0493, 0.0484,
                0.0474, 0.0465, 0.0455, 0.0446, 0.0436,
                0.0426, 0.0417, 0.0407, 0.0397, 0.0387,
                0.0377, 0.0367, 0.0357, 0.0347, 0.0338)
VAPOR-CONDUCT
                (0.0045,0.0046, 0.0047, 0.0048, 0.0050,
                0.0051, 0.0052, 0.0053, 0.0054, 0.0056,
                0.0057, 0.0058, 0.0060, 0.0061, 0.0062,
                0.0064, 0.0065, 0.0067, 0.0068, 0.0070,
                0.0072, 0.0074, 0.0075, 0.0077, 0.0080,
                0.0082, 0.0084, 0.0087, 0.0090, 0.0093,
                0.0096, 0.0100, 0.0105, 0.0110, 0.0116,
                0.0123, 0.0131, 0.0141, 0.0153, 0.0170)  ..

$LIBRARY-ENTRY R-407C                          REFRIGERANT     Refrigerants
$Reference: NIST REFPROP DATABASE Version 6.0
$Refrigerant has "glide" properties:
$Saturated pressures are midpoint of bubble and dew

SATURATED-T
                (-60.000,-54.359,-48.718,-43.077,-37.436,
                -31.795,-26.154,-20.513,-14.872,-9.231,
                -3.590, 2.051,  7.692,  13.333, 18.974,
                24.615, 30.257, 35.898, 41.539, 47.180,
                52.821, 58.462, 64.103, 69.744, 75.385,
                81.026, 86.667, 92.308, 97.949, 103.590,
                109.231,114.872,120.513,126.154,131.795,
                137.436,143.077,148.718,154.359,160.000)
SATURATED-P
                (8.555, 10.095, 11.849, 13.839, 16.085,
                18.612, 21.441, 24.598, 28.109, 31.998,
                36.295, 41.025, 46.218, 51.903, 58.111,
                64.872, 72.218, 80.181, 88.795, 98.093,
                108.110,118.882,130.444,142.835,156.091,
                170.253,185.360,201.455,218.578,236.776,
                256.095,276.581,298.286,321.262,345.567,
                371.261,398.408,427.081,457.360,489.336)
LIQUID-DENSITY
                (87.662,87.072, 86.476, 85.876, 85.269,
                84.657, 84.039, 83.414, 82.782, 82.143,
                81.496, 80.841, 80.177, 79.504, 78.821,
                78.128, 77.423, 76.706, 75.976, 75.232,
                74.474, 73.699, 72.907, 72.096, 71.265,
                70.411, 69.534, 68.630, 67.697, 66.732,
                65.730, 64.689, 63.602, 62.463, 61.264,
                59.996, 58.643, 57.189, 55.607, 53.859)
VAPOR-VOLUME
                (7.052, 5.984,  5.105,  4.377,  3.770,
                3.263,  2.835,  2.474,  2.167,  1.905,
                1.680,  1.486,  1.319,  1.174,  1.048,
                0.937,  0.840,  0.755,  0.680,  0.614,
                0.555,  0.502,  0.456,  0.414,  0.376,
                0.342,  0.312,  0.284,  0.259,  0.237,
                0.216,  0.197,  0.180,  0.164,  0.150,
                0.136,  0.124,  0.112,  0.102,  0.091)
LIQUID-H
                (-6.192,-4.455, -2.711, -0.959, 0.801,
                2.569,  4.347,  6.133,  7.929,  9.735,
                11.552, 13.379, 15.218, 17.069, 18.933,
                20.810, 22.702, 24.607, 26.529, 28.466,
                30.421, 32.395, 34.387, 36.401, 38.436,
                40.495, 42.579, 44.690, 46.831, 49.004,
                51.211, 53.457, 55.746, 58.083, 60.474,
                62.927, 65.452, 68.065, 70.784, 73.638)
VAPOR-H
                (100.887,101.697,102.503,103.304,104.099,
                104.888,105.669,106.443,107.208,107.964,
                108.710,109.446,110.170,110.882,111.580,
                112.265,112.935,113.589,114.226,114.844,
                115.443,116.020,116.575,117.105,117.608,
                118.083,118.526,118.936,119.308,119.638,
                119.923,120.158,120.335,120.447,120.486,
                120.438,120.290,120.021,119.603,118.997)
LIQUID-CP
                (0.3069,0.3082, 0.3095, 0.3108, 0.3123,
                0.3137, 0.3153, 0.3169, 0.3186, 0.3204,
                0.3223, 0.3243, 0.3264, 0.3285, 0.3309,
                0.3333, 0.3359, 0.3386, 0.3416, 0.3447,
                0.3480, 0.3516, 0.3554, 0.3596, 0.3640,
                0.3689, 0.3743, 0.3802, 0.3867, 0.3940,
                0.4022, 0.4114, 0.4221, 0.4345, 0.4492,
                0.4669, 0.4888, 0.5167, 0.5537, 0.6053)
VAPOR-CP
                (0.1754,0.1778, 0.1802, 0.1828, 0.1855,
                0.1882, 0.1910, 0.1940, 0.1970, 0.2001,
                0.2033, 0.2067, 0.2102, 0.2138, 0.2175,
                0.2214, 0.2255, 0.2297, 0.2342, 0.2388,
                0.2438, 0.2490, 0.2545, 0.2604, 0.2667,
                0.2735, 0.2808, 0.2888, 0.2976, 0.3073,
                0.3181, 0.3304, 0.3443, 0.3604, 0.3792,
                0.4017, 0.4292, 0.4636, 0.5083, 0.5689)
LIQUID-VISCOSITY
                (0.9997,0.9540, 0.9115, 0.8712, 0.8338,
                0.7985, 0.7650, 0.7337, 0.7038, 0.6754,
                0.6487, 0.6232, 0.5987, 0.5756, 0.5533,
                0.5321, 0.5119, 0.4925, 0.4734, 0.4554,
                0.4381, 0.4212, 0.4050, 0.3892, 0.3740,
                0.3593, 0.3449, 0.3308, 0.3172, 0.3038,
                0.2909, 0.2779, 0.2653, 0.2527, 0.2405,
                0.2282, 0.2164, 0.2041, 0.1919, 0.1793)
VAPOR-VISCOSITY
                (0.0223,0.0227, 0.0230, 0.0234, 0.0234,
                0.0238, 0.0241, 0.0245, 0.0248, 0.0252,
                0.0256, 0.0259, 0.0263, 0.0266, 0.0270,
                0.0270, 0.0274, 0.0277, 0.0281, 0.0284,
                0.0288, 0.0295, 0.0299, 0.0302, 0.0306,
                0.0310, 0.0313, 0.0320, 0.0324, 0.0328,
                0.0335, 0.0342, 0.0346, 0.0353, 0.0360,
                0.0367, 0.0378, 0.0385, 0.0400, 0.0410)
LIQUID-CONDUCT
                (0.0742,0.0732, 0.0722, 0.0712, 0.0702,
                0.0692, 0.0682, 0.0672, 0.0663, 0.0653,
                0.0643, 0.0634, 0.0624, 0.0615, 0.0605,
                0.0596, 0.0586, 0.0577, 0.0567, 0.0558,
                0.0548, 0.0539, 0.0529, 0.0520, 0.0510,
                0.0501, 0.0491, 0.0482, 0.0472, 0.0462,
                0.0452, 0.0442, 0.0432, 0.0422, 0.0412,
                0.0402, 0.0391, 0.0381, 0.0370, 0.0360)
VAPOR-CONDUCT
                (0.0044,0.0045, 0.0047, 0.0048, 0.0049,
                0.0050, 0.0051, 0.0053, 0.0054, 0.0055,
                0.0056, 0.0058, 0.0059, 0.0060, 0.0062,
                0.0063, 0.0065, 0.0066, 0.0068, 0.0069,
                0.0071, 0.0073, 0.0074, 0.0076, 0.0078,
                0.0080, 0.0083, 0.0085, 0.0088, 0.0091,
                0.0094, 0.0097, 0.0101, 0.0106, 0.0111,
                0.0116, 0.0123, 0.0131, 0.0141, 0.0153)  ..

$LIBRARY-ENTRY R-502                           REFRIGERANT     Refrigerants
$Reference: NIST REFPROP DATABASE Version 6.0
$Refrigerant has "glide" properties:
$Saturated pressures are midpoint of bubble and dew

SATURATED-T
                (-60.000,-54.359,-48.718,-43.077,-37.436,
                -31.795,-26.154,-20.513,-14.872,-9.231,
                -3.590, 2.051,  7.692,  13.333, 18.974,
                24.615, 30.257, 35.898, 41.539, 47.180,
                52.821, 58.462, 64.103, 69.744, 75.385,
                81.026, 86.667, 92.308, 97.949, 103.590,
                109.231,114.872,120.513,126.154,131.795,
                137.436,143.077,148.718,154.359,160.000)
SATURATED-P
                (11.014,12.841, 14.899, 17.207, 19.785,
                22.654, 25.835, 29.350, 33.222, 37.474,
                42.130, 47.213, 52.749, 58.763, 65.280,
                72.327, 79.931, 88.117, 96.915, 106.353,
                116.458,127.259,138.789,151.075,164.150,
                178.046,192.795,208.431,224.991,242.509,
                261.024,280.577,301.208,322.964,345.891,
                370.042,395.474,422.254,450.454,480.165)
LIQUID-DENSITY
                (93.914,93.276, 92.631, 91.981, 91.324,
                90.661, 89.990, 89.312, 88.626, 87.932,
                87.228, 86.515, 85.791, 85.057, 84.311,
                83.553, 82.782, 81.997, 81.197, 80.380,
                79.546, 78.693, 77.820, 76.925, 76.005,
                75.058, 74.082, 73.073, 72.027, 70.940,
                69.805, 68.616, 67.364, 66.038, 64.623,
                63.099, 61.440, 59.604, 57.529, 55.107)
VAPOR-VOLUME
                (3.401, 2.944,  2.560,  2.236,  1.960,
                1.725,  1.523,  1.350,  1.200,  1.070,
                0.956,  0.857,  0.770,  0.694,  0.626,
                0.567,  0.513,  0.466,  0.424,  0.386,
                0.352,  0.322,  0.294,  0.269,  0.246,
                0.226,  0.207,  0.190,  0.174,  0.160,
                0.147,  0.135,  0.123,  0.113,  0.103,
                0.094,  0.085,  0.077,  0.069,  0.062)
LIQUID-H
                (-4.736,-3.410, -2.076, -0.735, 0.614,
                1.972,  3.338,  4.713,  6.098,  7.492,
                8.896,  10.311, 11.736, 13.173, 14.621,
                16.081, 17.554, 19.041, 20.541, 22.056,
                23.586, 25.133, 26.696, 28.278, 29.879,
                31.500, 33.144, 34.813, 36.507, 38.231,
                39.986, 41.778, 43.610, 45.489, 47.423,
                49.422, 51.500, 53.680, 55.995, 58.501)
VAPOR-H
                (70.993,71.665, 72.335, 73.001, 73.663,
                74.321, 74.975, 75.622, 76.264, 76.899,
                77.526, 78.146, 78.757, 79.359, 79.950,
                80.531, 81.100, 81.656, 82.199, 82.726,
                83.238, 83.733, 84.209, 84.664, 85.097,
                85.506, 85.888, 86.240, 86.560, 86.843,
                87.085, 87.280, 87.422, 87.502, 87.508,
                87.425, 87.234, 86.903, 86.386, 85.601)
LIQUID-CP
                (0.2342,0.2354, 0.2367, 0.2381, 0.2395,
                0.2409, 0.2425, 0.2441, 0.2457, 0.2474,
                0.2492, 0.2511, 0.2530, 0.2551, 0.2572,
                0.2594, 0.2618, 0.2643, 0.2669, 0.2697,
                0.2727, 0.2759, 0.2793, 0.2830, 0.2870,
                0.2914, 0.2962, 0.3016, 0.3076, 0.3144,
                0.3223, 0.3314, 0.3421, 0.3550, 0.3710,
                0.3912, 0.4179, 0.4549, 0.5101, 0.6019)
VAPOR-CP
                (0.1431,0.1449, 0.1469, 0.1489, 0.1509,
                0.1530, 0.1552, 0.1574, 0.1597, 0.1621,
                0.1646, 0.1672, 0.1699, 0.1727, 0.1756,
                0.1787, 0.1819, 0.1853, 0.1889, 0.1927,
                0.1968, 0.2011, 0.2058, 0.2108, 0.2163,
                0.2222, 0.2288, 0.2362, 0.2444, 0.2537,
                0.2644, 0.2769, 0.2917, 0.3096, 0.3317,
                0.3600, 0.3976, 0.4502, 0.5294, 0.6630)
LIQUID-VISCOSITY
                (0.8885,0.8514, 0.8168, 0.7841, 0.7528,
                0.7232, 0.6955, 0.6689, 0.6433, 0.6192,
                0.5958, 0.5735, 0.5522, 0.5321, 0.5123,
                0.4936, 0.4752, 0.4576, 0.4406, 0.4241,
                0.4082, 0.3928, 0.3776, 0.3629, 0.3488,
                0.3348, 0.3211, 0.3078, 0.2948, 0.2819,
                0.2693, 0.2567, 0.2441, 0.2318, 0.2196,
                0.2070, 0.1944, 0.1811, 0.1678, 0.1530)
VAPOR-VISCOSITY
                (0.0230,0.0234, 0.0234, 0.0238, 0.0241,
                0.0245, 0.0248, 0.0252, 0.0256, 0.0259,
                0.0263, 0.0266, 0.0270, 0.0274, 0.0274,
                0.0277, 0.0281, 0.0284, 0.0288, 0.0292,
                0.0295, 0.0302, 0.0306, 0.0310, 0.0313,
                0.0317, 0.0324, 0.0328, 0.0331, 0.0338,
                0.0346, 0.0349, 0.0356, 0.0367, 0.0374,
                0.0385, 0.0396, 0.0410, 0.0425, 0.0446)
LIQUID-CONDUCT
                (0.0538,0.0530, 0.0523, 0.0515, 0.0508,
                0.0500, 0.0493, 0.0486, 0.0479, 0.0471,
                0.0464, 0.0457, 0.0450, 0.0443, 0.0436,
                0.0429, 0.0422, 0.0415, 0.0408, 0.0401,
                0.0394, 0.0387, 0.0380, 0.0373, 0.0366,
                0.0359, 0.0352, 0.0345, 0.0338, 0.0331,
                0.0324, 0.0317, 0.0309, 0.0302, 0.0295,
                0.0289, 0.0282, 0.0277, 0.0274, 0.0276)
VAPOR-CONDUCT
                (0.0039,0.0040, 0.0041, 0.0042, 0.0043,
                0.0044, 0.0045, 0.0046, 0.0047, 0.0048,
                0.0049, 0.0050, 0.0051, 0.0053, 0.0054,
                0.0055, 0.0056, 0.0058, 0.0059, 0.0061,
                0.0062, 0.0064, 0.0065, 0.0067, 0.0069,
                0.0071, 0.0073, 0.0075, 0.0078, 0.0080,
                0.0083, 0.0087, 0.0090, 0.0094, 0.0099,
                0.0105, 0.0112, 0.0120, 0.0131, 0.0145)  ..

$LIBRARY-ENTRY R-507                           REFRIGERANT     Refrigerants
$Reference: NIST REFPROP DATABASE Version 6.0
$Refrigerant has "glide" properties:
$Saturated pressures are midpoint of bubble and dew

SATURATED-T
                (-60.000,-54.359,-48.718,-43.077,-37.436,
                -31.795,-26.154,-20.513,-14.872,-9.231,
                -3.590, 2.051,  7.692,  13.333, 18.974,
                24.615, 30.257, 35.898, 41.539, 47.180,
                52.821, 58.462, 64.103, 69.744, 75.385,
                81.026, 86.667, 92.308, 97.949, 103.590,
                109.231,114.872,120.513,126.154,131.795,
                137.436,143.077,148.718,154.359,160.000)
SATURATED-P
                (12.074,14.089, 16.360, 18.908, 21.757,
                24.929, 28.448, 32.339, 36.627, 41.338,
                46.500, 52.138, 58.281, 64.958, 72.197,
                80.028, 88.482, 97.589, 107.381,117.890,
                129.151,141.195,154.060,167.779,182.391,
                197.935,214.449,231.976,250.560,270.248,
                291.088,313.135,336.448,361.091,387.139,
                414.681,443.825,474.719,474.719,474.719)
LIQUID-DENSITY
                (83.100,82.500, 81.893, 81.280, 80.660,
                80.033, 79.398, 78.754, 78.102, 77.441,
                76.769, 76.087, 75.393, 74.687, 73.968,
                73.235, 72.486, 71.721, 70.938, 70.135,
                69.311, 68.463, 67.590, 66.688, 65.755,
                64.788, 63.781, 62.730, 61.629, 60.470,
                59.243, 57.937, 56.535, 55.012, 53.336,
                51.449, 49.253, 46.539, 46.539, 46.539)
VAPOR-VOLUME
                (3.449, 2.984,  2.592,  2.262,  1.981,
                1.741,  1.536,  1.359,  1.206,  1.074,
                0.959,  0.858,  0.770,  0.692,  0.623,
                0.563,  0.509,  0.461,  0.418,  0.380,
                0.345,  0.314,  0.287,  0.261,  0.238,
                0.218,  0.199,  0.181,  0.165,  0.151,
                0.137,  0.125,  0.113,  0.102,  0.092,
                0.082,  0.073,  0.063,  0.063,  0.063)
LIQUID-H
                (-5.871,-4.229, -2.575, -0.912, 0.762,
                2.448,  4.145,  5.854,  7.576,  9.310,
                11.058, 12.820, 14.596, 16.387, 18.194,
                20.018, 21.859, 23.718, 25.597, 27.497,
                29.418, 31.362, 33.331, 35.326, 37.351,
                39.406, 41.496, 43.623, 45.791, 48.007,
                50.275, 52.605, 55.008, 57.499, 60.102,
                62.853, 65.818, 69.140, 69.140, 69.140)
VAPOR-H
                (79.539,80.352, 81.161, 81.966, 82.766,
                83.559, 84.347, 85.127, 85.899, 86.663,
                87.418, 88.163, 88.897, 89.618, 90.327,
                91.022, 91.702, 92.365, 93.011, 93.636,
                94.240, 94.821, 95.376, 95.901, 96.395,
                96.853, 97.271, 97.644, 97.965, 98.225,
                98.416, 98.522, 98.528, 98.409, 98.127,
                97.628, 96.811, 95.471, 95.471, 95.471)
LIQUID-CP
                (0.2900,0.2917, 0.2935, 0.2954, 0.2973,
                0.2993, 0.3013, 0.3035, 0.3057, 0.3080,
                0.3104, 0.3129, 0.3156, 0.3184, 0.3213,
                0.3244, 0.3277, 0.3312, 0.3350, 0.3390,
                0.3434, 0.3481, 0.3532, 0.3589, 0.3652,
                0.3721, 0.3800, 0.3889, 0.3991, 0.4112,
                0.4255, 0.4430, 0.4651, 0.4940, 0.5340,
                0.5937, 0.6940, 0.9026, 0.9026, 0.9026)
VAPOR-CP
                (0.1801,0.1827, 0.1853, 0.1881, 0.1909,
                0.1938, 0.1968, 0.2000, 0.2032, 0.2065,
                0.2100, 0.2136, 0.2173, 0.2213, 0.2254,
                0.2297, 0.2342, 0.2391, 0.2442, 0.2497,
                0.2556, 0.2619, 0.2688, 0.2764, 0.2848,
                0.2942, 0.3048, 0.3169, 0.3309, 0.3475,
                0.3675, 0.3922, 0.4236, 0.4653, 0.5235,
                0.6111, 0.7588, 1.0638, 1.0638, 1.0638)
LIQUID-VISCOSITY
                (0.8388,0.8021, 0.7672, 0.7344, 0.7034,
                0.6743, 0.6466, 0.6203, 0.5951, 0.5713,
                0.5486, 0.5267, 0.5058, 0.4860, 0.4666,
                0.4482, 0.4306, 0.4133, 0.3967, 0.3805,
                0.3650, 0.3499, 0.3355, 0.3211, 0.3071,
                0.2938, 0.2804, 0.2671, 0.2545, 0.2419,
                0.2293, 0.2167, 0.2041, 0.1915, 0.1789,
                0.1656, 0.1516, 0.1361, 0.1361, 0.1361)
VAPOR-VISCOSITY
                (0.0216,0.0220, 0.0223, 0.0227, 0.0230,
                0.0230, 0.0234, 0.0238, 0.0241, 0.0245,
                0.0248, 0.0252, 0.0256, 0.0259, 0.0263,
                0.0266, 0.0270, 0.0274, 0.0277, 0.0281,
                0.0284, 0.0292, 0.0295, 0.0299, 0.0306,
                0.0310, 0.0317, 0.0320, 0.0328, 0.0335,
                0.0342, 0.0353, 0.0360, 0.0371, 0.0385,
                0.0400, 0.0421, 0.0450, 0.0450, 0.0450)
LIQUID-CONDUCT
                (0.0576,0.0568, 0.0559, 0.0551, 0.0542,
                0.0534, 0.0526, 0.0517, 0.0509, 0.0501,
                0.0493, 0.0485, 0.0477, 0.0470, 0.0462,
                0.0454, 0.0446, 0.0439, 0.0431, 0.0424,
                0.0416, 0.0408, 0.0401, 0.0393, 0.0386,
                0.0378, 0.0371, 0.0363, 0.0355, 0.0348,
                0.0340, 0.0332, 0.0324, 0.0317, 0.0309,
                0.0302, 0.0295, 0.0292, 0.0292, 0.0292)
VAPOR-CONDUCT
                (0.0050,0.0051, 0.0053, 0.0054, 0.0055,
                0.0057, 0.0058, 0.0060, 0.0061, 0.0063,
                0.0064, 0.0066, 0.0067, 0.0069, 0.0071,
                0.0072, 0.0074, 0.0076, 0.0078, 0.0080,
                0.0082, 0.0085, 0.0087, 0.0090, 0.0093,
                0.0096, 0.0100, 0.0104, 0.0108, 0.0113,
                0.0119, 0.0126, 0.0133, 0.0143, 0.0154,
                0.0169, 0.0189, 0.0219, 0.0219, 0.0219)  ..

$LIBRARY-ENTRY R-717                           REFRIGERANT     Refrigerants
$Reference: NIST REFPROP DATABASE Version 6.0

SATURATED-T
                (-60.000,-54.359,-48.718,-43.077,-37.436,
                -31.795,-26.154,-20.513,-14.872,-9.231,
                -3.590, 2.051,  7.692,  13.333, 18.974,
                24.615, 30.257, 35.898, 41.539, 47.180,
                52.821, 58.462, 64.103, 69.744, 75.385,
                81.026, 86.667, 92.308, 97.949, 103.590,
                109.231,114.872,120.513,126.154,131.795,
                137.436,143.077,148.718,154.359,160.000)
SATURATED-P
                (5.544, 6.668,  7.973,  9.481,  11.216,
                13.201, 15.463, 18.029, 20.928, 24.191,
                27.849, 31.935, 36.485, 41.533, 47.118,
                53.278, 60.052, 67.483, 75.610, 84.479,
                94.133, 104.618,115.980,128.266,141.525,
                155.806,171.160,187.637,205.291,224.173,
                244.338,265.840,288.736,313.083,338.939,
                366.362,395.413,426.153,458.646,492.956)
LIQUID-DENSITY
                (43.911,43.681, 43.449, 43.214, 42.977,
                42.737, 42.495, 42.251, 42.005, 41.756,
                41.505, 41.251, 40.996, 40.737, 40.477,
                40.213, 39.948, 39.679, 39.408, 39.133,
                38.856, 38.575, 38.292, 38.004, 37.713,
                37.419, 37.120, 36.816, 36.509, 36.196,
                35.878, 35.555, 35.226, 34.891, 34.549,
                34.200, 33.843, 33.477, 33.103, 32.719)
VAPOR-VOLUME
                (44.774,37.683, 31.887, 27.122, 23.182,
                19.907, 17.171, 14.873, 12.936, 11.294,
                9.897,  8.703,  7.679,  6.797,  6.034,
                5.373,  4.797,  4.294,  3.854,  3.466,
                3.125,  2.824,  2.557,  2.319,  2.108,
                1.919,  1.750,  1.599,  1.462,  1.340,
                1.229,  1.128,  1.037,  0.955,  0.879,
                0.811,  0.748,  0.691,  0.638,  0.590)
LIQUID-H
                (-20.969,-15.084,-9.176, -3.245, 2.709,
                8.686,  14.684, 20.705, 26.747, 32.811,
                38.896, 45.003, 51.131, 57.281, 63.454,
                69.649, 75.868, 82.111, 88.378, 94.672,
                100.992,107.340,113.717,120.125,126.566,
                133.041,139.552,146.101,152.691,159.325,
                166.004,172.733,179.515,186.353,193.251,
                200.215,207.248,214.357,221.548,228.827)
VAPOR-H
                (589.439,591.731,593.984,596.198,598.369,
                600.495,602.575,604.607,606.588,608.517,
                610.391,612.208,613.967,615.665,617.300,
                618.869,620.372,621.806,623.168,624.456,
                625.668,626.801,627.854,628.822,629.704,
                630.496,631.196,631.799,632.303,632.702,
                632.994,633.172,633.233,633.170,632.977,
                632.648,632.174,631.548,630.759,629.798)
LIQUID-CP
                (1.0406,1.0447, 1.0488, 1.0528, 1.0567,
                1.0605, 1.0643, 1.0680, 1.0717, 1.0754,
                1.0791, 1.0828, 1.0865, 1.0903, 1.0941,
                1.0981, 1.1021, 1.1063, 1.1106, 1.1152,
                1.1199, 1.1249, 1.1302, 1.1358, 1.1417,
                1.1481, 1.1548, 1.1620, 1.1698, 1.1781,
                1.1871, 1.1968, 1.2073, 1.2187, 1.2311,
                1.2447, 1.2595, 1.2757, 1.2936, 1.3134)
VAPOR-CP
                (0.5190,0.5234, 0.5282, 0.5334, 0.5389,
                0.5448, 0.5510, 0.5577, 0.5647, 0.5722,
                0.5801, 0.5884, 0.5972, 0.6064, 0.6161,
                0.6263, 0.6371, 0.6484, 0.6602, 0.6726,
                0.6857, 0.6994, 0.7137, 0.7288, 0.7447,
                0.7613, 0.7789, 0.7974, 0.8169, 0.8375,
                0.8593, 0.8824, 0.9070, 0.9333, 0.9613,
                0.9914, 1.0238, 1.0588, 1.0968, 1.1382)
LIQUID-VISCOSITY
                (0.8104,0.7697, 0.7326, 0.6980, 0.6664,
                0.6368, 0.6095, 0.5839, 0.5602, 0.5378,
                0.5173, 0.4979, 0.4795, 0.4622, 0.4457,
                0.4306, 0.4158, 0.4021, 0.3888, 0.3762,
                0.3643, 0.3528, 0.3420, 0.3316, 0.3215,
                0.3118, 0.3024, 0.2934, 0.2848, 0.2765,
                0.2686, 0.2606, 0.2531, 0.2455, 0.2387,
                0.2315, 0.2250, 0.2185, 0.2120, 0.2056)
VAPOR-VISCOSITY
                (0.0184,0.0184, 0.0187, 0.0187, 0.0191,
                0.0194, 0.0194, 0.0198, 0.0202, 0.0202,
                0.0205, 0.0205, 0.0209, 0.0212, 0.0212,
                0.0216, 0.0220, 0.0220, 0.0223, 0.0227,
                0.0227, 0.0230, 0.0234, 0.0234, 0.0238,
                0.0241, 0.0241, 0.0245, 0.0248, 0.0248,
                0.0252, 0.0256, 0.0259, 0.0259, 0.0263,
                0.0266, 0.0270, 0.0274, 0.0274, 0.0277)
LIQUID-CONDUCT
                (0.4198,0.4136, 0.4074, 0.4012, 0.3951,
                0.3890, 0.3829, 0.3769, 0.3710, 0.3650,
                0.3592, 0.3534, 0.3476, 0.3419, 0.3362,
                0.3306, 0.3250, 0.3195, 0.3140, 0.3086,
                0.3032, 0.2979, 0.2926, 0.2874, 0.2822,
                0.2771, 0.2719, 0.2669, 0.2618, 0.2568,
                0.2519, 0.2469, 0.2420, 0.2372, 0.2323,
                0.2275, 0.2227, 0.2180, 0.2132, 0.2085)
VAPOR-CONDUCT
                (0.0117,0.0117, 0.0118, 0.0119, 0.0120,
                0.0121, 0.0122, 0.0123, 0.0124, 0.0125,
                0.0126, 0.0127, 0.0129, 0.0130, 0.0131,
                0.0133, 0.0135, 0.0136, 0.0138, 0.0140,
                0.0142, 0.0144, 0.0146, 0.0148, 0.0151,
                0.0153, 0.0156, 0.0158, 0.0161, 0.0164,
                0.0167, 0.0170, 0.0174, 0.0177, 0.0181,
                0.0185, 0.0189, 0.0194, 0.0198, 0.0204)  ..

$ =============================================================================
$ ============ CARLYLE COMPRESSORS ============================================
$ =============================================================================
$LIBRARY-ENTRY 5F20-CAP-FSST&SDT-R134A-A       CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC                         
MIN-SST = -10.         MAX-SST = 50.
MIN-SDT = 80.          MAX-SDT = 140.
COEF=(364.300263000,   11.513387000,       2.858220000,
0.080078000,           0.014003000,        -0.046099000,
0.001430000,           0.000073000,        -0.000115000,
0.000137000)            ..

$LIBRARY-ENTRY 5F20-KW-FSST&SDT-R134A-A        CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -10.         MAX-SST = 50.
MIN-SDT = 80.          MAX-SDT = 140.
COEF=(1.118265000,     -0.037733290,       0.035400660,
-0.000849316,          0.001067027,        -0.000032367,
-0.000005168,          0.000007121,        -0.000000694,
-0.000000705)           ..

$LIBRARY-ENTRY 5F20-KW-FPLR                    CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY 5F20-CAP-FSST&SDT-R22-A         CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 50.
MIN-SDT = 80.          MAX-SDT = 140.
COEF=(715.331502000,   10.453072000,       -2.224758000,
0.220413000,           0.135121000,        0.019328000,
0.000903000,           -0.000431000,       -0.000757000,
-0.000148000)           ..

$LIBRARY-ENTRY 5F20-KW-FSST&SDT-R22-A          CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 50.
MIN-SDT = 80.          MAX-SDT = 140.
COEF=(-1.841629000,    -0.132272700,       0.165601400,
-0.001690549,          0.003184580,        -0.001088115,
-0.000006275,          0.000012123,        -0.000010324,
0.000002349)            ..

$LIBRARY-ENTRY 5F20-KW-FPLR                    CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY 5F20-CAP-FSST&SDT-R502-A        CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 50.
MIN-SDT = 80.          MAX-SDT = 140.
COEF=(788.352440000,   27.900109000,       5.622673000,
0.502229000,           -0.012903000,       -0.063048000,
0.002696000,           -0.001895000,       -0.000194000,
0.000138000)            ..

$LIBRARY-ENTRY 5F20-KW-FSST&SDT-R502-A         CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 50.
MIN-SDT = 80.          MAX-SDT = 140.
COEF=(5.762578000,     -0.079119760,       -0.035522430,
-0.000809757,          0.001778590,        0.000715277,
0.000001213,           0.000005680,        -0.000002878,
-0.000002802)           ..

$LIBRARY-ENTRY 5F20-KW-FPLR                    CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY 5F20-CAP-FSST&SDT-R507-A        CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -30.         MAX-SST = 50.
MIN-SDT = 80.          MAX-SDT = 140.
COEF=(472.571150000,   24.690586000,       11.466092000,
0.355787000,           -0.043668000,       -0.122264000,
0.002678000,           -0.000780000,       0.000169000,
0.000371000)            ..

$LIBRARY-ENTRY 5F20-KW-FSST&SDT-R507-A         CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -30.         MAX-SST = 50.
MIN-SDT = 80.          MAX-SDT = 140.
COEF=(5.762578000,     -0.079119760,       -0.035522430,
-0.000809757,          0.001778590,        0.000715277,
0.000001213,           0.000005680,        -0.000002878,
-0.000002802)           ..

$LIBRARY-ENTRY 5F20-KW-FPLR                    CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY 5F20                            COMPRESSOR      Compressors
TYPE = SEMI-HERMETIC
CAP-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1452: #SI("5F20-CAP-FSST&SDT-R134A-A",
                       "COMPRESSOR","CAP-FSST&SDT")
                       case 1444: #SI("5F20-CAP-FSST&SDT-R22-A",
                       "COMPRESSOR","CAP-FSST&SDT")
                       case 1457: #SI("5F20-CAP-FSST&SDT-R502-A",
                       "COMPRESSOR","CAP-FSST&SDT")
                       case 1459: #SI("5F20-CAP-FSST&SDT-R507-A",
                       "COMPRESSOR","CAP-FSST&SDT")
                       default: required
   endswitch
else no_def
endif}
PWR-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1452: #SI("5F20-KW-FSST&SDT-R134A-A",
                       "COMPRESSOR","PWR-FSST&SDT")
                       case 1444: #SI("5F20-KW-FSST&SDT-R22-A",
                       "COMPRESSOR","PWR-FSST&SDT")
                       case 1457: #SI("5F20-KW-FSST&SDT-R502-A",
                       "COMPRESSOR","PWR-FSST&SDT")
                       case 1459: #SI("5F20-KW-FSST&SDT-R507-A",
                       "COMPRESSOR","PWR-FSST&SDT")
                       default: required
   endswitch
else no_def
endif}

 CAPACITY-CTRL                             = NONE
 ..

$LIBRARY-ENTRY 5F30-CAP-FSST&SDT-R134A-A       CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -10.         MAX-SST = 50.
MIN-SDT = 80.          MAX-SDT = 140.
COEF=(-235.275765000,  20.416214000,       24.714373000,
0.085969000,           -0.021742000,       -0.243057000,
0.002981000,           -0.000155000,       0.000025000,
0.000690000)            ..

$LIBRARY-ENTRY 5F30-KW-FSST&SDT-R134A-A        CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -10.         MAX-SST = 50.
MIN-SDT = 80.          MAX-SDT = 140.
COEF=(0.648413100,     -0.052965990,       0.077953720,
-0.001356812,          0.001571080,        -0.000259785,
-0.000010077,          0.000012735,        -0.000001227,
-0.000000456)           ..

$LIBRARY-ENTRY 5F30-KW-FPLR                    CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY 5F30-CAP-FSST&SDT-R22-A         CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 50.
MIN-SDT = 80.          MAX-SDT = 140.
COEF=(240.507007000,   20.186273000,       23.598333000,
0.258636000,           0.118344000,        -0.253689000,
0.001408000,           0.000036000,        -0.000753000,
0.000750000)            ..

$LIBRARY-ENTRY 5F30-KW-FSST&SDT-R22-A          CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 50.
MIN-SDT = 80.          MAX-SDT = 140.
COEF=(-1.384203000,    -0.180287600,       0.208741600,
-0.002057579,          0.004180449,        -0.001286961,
-0.000007501,          0.000012812,        -0.000011428,
0.000002569)            ..

$LIBRARY-ENTRY 5F30-KW-FPLR                    CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY 5F30-CAP-FSST&SDT-R502-A        CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 50.
MIN-SDT = 80.          MAX-SDT = 140.
COEF=(1836.141000000,  56.634486000,       -10.987625000,
0.806058000,           -0.286475000,       0.097989000,
0.003660000,           -0.003331000,       0.000954000,
-0.000427000)           ..

$LIBRARY-ENTRY 5F30-KW-FSST&SDT-R502-A         CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 50.
MIN-SDT = 80.          MAX-SDT = 140.
COEF=(6.970271000,     -0.125323400,       0.001713588,
-0.001286705,          0.002797039,        0.000472057,
0.000001835,           0.000009175,        -0.000004998,
-0.000002079)           ..

$LIBRARY-ENTRY 5F30-KW-FPLR                    CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY 5F30-CAP-FSST&SDT-R507-A        CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -30.         MAX-SST = 50.
MIN-SDT = 80.          MAX-SDT = 140.
COEF=(1168.428700000,  46.322898000,       3.276365000,
0.519589000,           -0.246411000,       -0.040870000,
0.003659000,           -0.001083000,       0.001168000,
0.000071000)            ..

$LIBRARY-ENTRY 5F30-KW-FSST&SDT-R507-A         CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -30.         MAX-SST = 50.
MIN-SDT = 80.          MAX-SDT = 140.
COEF=(6.970271000,     -0.125323400,       0.001713588,
-0.001286705,          0.002797039,        0.000472057,
0.000001835,           0.000009175,        -0.000004998,
-0.000002079)           ..

$LIBRARY-ENTRY 5F30-KW-FPLR                    CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY 5F30                            COMPRESSOR      Compressors
TYPE = SEMI-HERMETIC
CAP-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1452: #SI("5F30-CAP-FSST&SDT-R134A-A",
                       "COMPRESSOR","CAP-FSST&SDT")
                       case 1444: #SI("5F30-CAP-FSST&SDT-R22-A",
                       "COMPRESSOR","CAP-FSST&SDT")
                       case 1457: #SI("5F30-CAP-FSST&SDT-R502-A",
                       "COMPRESSOR","CAP-FSST&SDT")
                       case 1459: #SI("5F30-CAP-FSST&SDT-R507-A",
                       "COMPRESSOR","CAP-FSST&SDT")
                       default: required
   endswitch
else no_def
endif}
PWR-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1452: #SI("5F30-KW-FSST&SDT-R134A-A",
                       "COMPRESSOR","PWR-FSST&SDT")
                       case 1444: #SI("5F30-KW-FSST&SDT-R22-A",
                       "COMPRESSOR","PWR-FSST&SDT")
                       case 1457: #SI("5F30-KW-FSST&SDT-R502-A",
                       "COMPRESSOR","PWR-FSST&SDT")
                       case 1459: #SI("5F30-KW-FSST&SDT-R507-A",
                       "COMPRESSOR","PWR-FSST&SDT")
                       default: required
   endswitch
else no_def
endif}

 CAPACITY-CTRL                             = NONE
 ..

$LIBRARY-ENTRY 5F40-CAP-FSST&SDT-R134A-A       CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -10.         MAX-SST = 50.
MIN-SDT = 80.          MAX-SDT = 140.
COEF=(827.944855000,   22.820975000,       1.029171000,
0.256183000,           -0.005190000,       -0.031065000,
0.002287000,           -0.000306000,       0.000005000,
0.000038000)            ..

$LIBRARY-ENTRY 5F40-KW-FSST&SDT-R134A-A        CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -10.         MAX-SST = 50.
MIN-SDT = 80.          MAX-SDT = 140.
COEF=(1.648014000,     -0.071120870,       0.083583830,
-0.001726569,          0.002043821,        -0.000191086,
-0.000010328,          0.000014831,        -0.000001131,
-0.000000992)           ..

$LIBRARY-ENTRY 5F40-KW-FPLR                    CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY 5F40-CAP-FSST&SDT-R22-A         CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 50.
MIN-SDT = 80.          MAX-SDT = 140.
COEF=(1909.280000000,  30.107501000,       -16.424229000,
0.411992000,           0.082134000,        0.136887000,
0.002181000,           -0.000763000,       -0.000602000,
-0.000546000)           ..

$LIBRARY-ENTRY 5F40-KW-FSST&SDT-R22-A          CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 50.
MIN-SDT = 80.          MAX-SDT = 140.
COEF=(-3.096147000,    -0.205018000,       0.333773600,
-0.003790061,          0.005462321,        -0.002524382,
-0.000014193,          0.000029875,        -0.000017903,
0.000007144)            ..

$LIBRARY-ENTRY 5F40-KW-FPLR                    CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY 5F40-CAP-FSST&SDT-R502-A        CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 50.
MIN-SDT = 80.          MAX-SDT = 140.
COEF=(2702.639500000,  72.998752000,       -21.134037000,
1.072855000,           -0.335107000,       0.184921000,
0.004999000,           -0.004443000,       0.001042000,
-0.000712000)           ..

$LIBRARY-ENTRY 5F40-KW-FSST&SDT-R502-A         CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 50.
MIN-SDT = 80.          MAX-SDT = 140.
COEF=(10.261180000,    -0.173300700,       -0.027571180,
-0.001713984,          0.003831453,        0.000919709,
0.000002514,           0.000012224,        -0.000007092,
-0.000003722)           ..

$LIBRARY-ENTRY 5F40-KW-FPLR                    CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY 5F40-CAP-FSST&SDT-R507-A        CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -30.         MAX-SST = 50.
MIN-SDT = 80.          MAX-SDT = 140.
COEF=(1791.273100000,  59.479198000,       -1.591915000,
0.687784000,           -0.286097000,       -0.004661000,
0.004959000,           -0.001417000,       0.001351000,
-0.000036000)           ..

$LIBRARY-ENTRY 5F40-KW-FSST&SDT-R507-A         CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -30.         MAX-SST = 50.
MIN-SDT = 80.          MAX-SDT = 140.
COEF=(10.261180000,    -0.173300700,       -0.027571180,
-0.001713984,          0.003831453,        0.000919709,
0.000002514,           0.000012224,        -0.000007092,
-0.000003721)           ..

$LIBRARY-ENTRY 5F40-KW-FPLR                    CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY 5F40                            COMPRESSOR      Compressors
TYPE = SEMI-HERMETIC
CAP-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1452: #SI("5F40-CAP-FSST&SDT-R134A-A",
                       "COMPRESSOR","CAP-FSST&SDT")
                       case 1444: #SI("5F40-CAP-FSST&SDT-R22-A",
                       "COMPRESSOR","CAP-FSST&SDT")
                       case 1457: #SI("5F40-CAP-FSST&SDT-R502-A",
                       "COMPRESSOR","CAP-FSST&SDT")
                       case 1459: #SI("5F40-CAP-FSST&SDT-R507-A",
                       "COMPRESSOR","CAP-FSST&SDT")
                       default: required
   endswitch
else no_def
endif}
PWR-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1452: #SI("5F40-KW-FSST&SDT-R134A-A",
                       "COMPRESSOR","PWR-FSST&SDT")
                       case 1444: #SI("5F40-KW-FSST&SDT-R22-A",
                       "COMPRESSOR","PWR-FSST&SDT")
                       case 1457: #SI("5F40-KW-FSST&SDT-R502-A",
                       "COMPRESSOR","PWR-FSST&SDT")
                       case 1459: #SI("5F40-KW-FSST&SDT-R507-A",
                       "COMPRESSOR","PWR-FSST&SDT")
                       default: required
   endswitch
else no_def
endif}

 CAPACITY-CTRL                             = NONE
 ..

$LIBRARY-ENTRY 5F60-CAP-FSST&SDT-R134A-A       CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -10.         MAX-SST = 50.
MIN-SDT = 80.          MAX-SDT = 140.
COEF=(1712.993760000,  42.400511000,       -12.042966000,
0.373860000,           -0.138111000,       0.078645000,
0.002609000,           0.000225000,        0.000386000,
-0.000308000)           ..

$LIBRARY-ENTRY 5F60-KW-FSST&SDT-R134A-A        CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -10.         MAX-SST = 50.
MIN-SDT = 80.          MAX-SDT = 140.
COEF=(2.726881000,     -0.097647790,       0.112705100,
-0.002793404,          0.002994187,        -0.000155645,
-0.000015129,          0.000023450,        -0.000001539,
-0.000001918)           ..

$LIBRARY-ENTRY 5F60-KW-FPLR                    CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY 5F60-CAP-FSST&SDT-R22-A         CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 50.
MIN-SDT = 80.          MAX-SDT = 140.
COEF=(1176.874140000,  40.634405000,       25.871443000,
0.538643000,           0.230916000,        -0.291989000,
0.002890000,           -0.000246000,       -0.001453000,
0.000793000)            ..

$LIBRARY-ENTRY 5F60-KW-FSST&SDT-R22-A          CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 50.
MIN-SDT = 80.          MAX-SDT = 140.
COEF=(-10.780950000,   -0.625607200,       0.653981900,
-0.005807216,          0.013799020,        -0.004876179,
-0.000016024,          0.000042042,        -0.000050355,
0.000012433)            ..

$LIBRARY-ENTRY 5F60-KW-FPLR                    CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY 5F60-CAP-FSST&SDT-R502-A        CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 50.
MIN-SDT = 80.          MAX-SDT = 140.
COEF=(4072.298100000,  108.975870000,      -33.468647000,
1.660182000,           -0.495709000,       0.304809000,
0.007595000,           -0.007166000,       0.001536000,
-0.001179000)           ..

$LIBRARY-ENTRY 5F60-KW-FSST&SDT-R502-A         CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 50.
MIN-SDT = 80.          MAX-SDT = 140.
COEF=(15.381580000,    -0.245883000,       -0.042635040,
-0.002563507,          0.005488110,        0.001388893,
0.000002927,           0.000018142,        -0.000009362,
-0.000005582)           ..

$LIBRARY-ENTRY 5F60-KW-FPLR                    CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY 5F60-CAP-FSST&SDT-R507-A        CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -30.         MAX-SST = 50.
MIN-SDT = 80.          MAX-SDT = 140.
COEF=(2712.490400000,  87.090936000,       -4.316778000,
1.073608000,           -0.392004000,       0.021897000,
0.007536000,           -0.002559000,       0.001860000,
-0.000170000)           ..

$LIBRARY-ENTRY 5F60-KW-FSST&SDT-R507-A         CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -30.         MAX-SST = 50.
MIN-SDT = 80.          MAX-SDT = 140.
COEF=(15.381580000,    -0.245883000,       -0.042635040,
-0.002563507,          0.005488110,        0.001388893,
0.000002927,           0.000018141,        -0.000009362,
-0.000005582)           ..

$LIBRARY-ENTRY 5F60-KW-FPLR                    CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY 5F60                            COMPRESSOR      Compressors
TYPE = SEMI-HERMETIC
CAP-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1452: #SI("5F60-CAP-FSST&SDT-R134A-A",
                       "COMPRESSOR","CAP-FSST&SDT")
                       case 1444: #SI("5F60-CAP-FSST&SDT-R22-A",
                       "COMPRESSOR","CAP-FSST&SDT")
                       case 1457: #SI("5F60-CAP-FSST&SDT-R502-A",
                       "COMPRESSOR","CAP-FSST&SDT")
                       case 1459: #SI("5F60-CAP-FSST&SDT-R507-A",
                       "COMPRESSOR","CAP-FSST&SDT")
                       default: required
   endswitch
else no_def
endif}
PWR-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1452: #SI("5F60-KW-FSST&SDT-R134A-A",
                       "COMPRESSOR","PWR-FSST&SDT")
                       case 1444: #SI("5F60-KW-FSST&SDT-R22-A",
                       "COMPRESSOR","PWR-FSST&SDT")
                       case 1457: #SI("5F60-KW-FSST&SDT-R502-A",
                       "COMPRESSOR","PWR-FSST&SDT")
                       case 1459: #SI("5F60-KW-FSST&SDT-R507-A",
                       "COMPRESSOR","PWR-FSST&SDT")
                       default: required
   endswitch
else no_def
endif}

 CAPACITY-CTRL                             = NONE
 ..

$LIBRARY-ENTRY 5H120-CAP-FSST&SDT-R134A-A      CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -10.         MAX-SST = 50.
MIN-SDT = 80.          MAX-SDT = 140.
COEF=(6586.254000000,  174.394840000,      -8.428801000,
1.757352000,           -0.135512000,       -0.125292000,
0.017155000,           -0.001039000,       -0.000295000,
0.000155000)            ..

$LIBRARY-ENTRY 5H120-KW-FSST&SDT-R134A-A       CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -10.         MAX-SST = 50.
MIN-SDT = 80.          MAX-SDT = 140.
COEF=(12.730290000,    -0.480402600,       0.475933700,
-0.011848640,          0.013864880,        0.000043850,
-0.000071402,          0.000098392,        -0.000003619,
-0.000011273)           ..

$LIBRARY-ENTRY 5H120-KW-FPLR                   CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY 5H120-CAP-FSST&SDT-R22-A        CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 50.
MIN-SDT = 80.          MAX-SDT = 140.
COEF=(12371.802500000, 169.478220000,      -28.188802000,
2.205684000,           1.956044000,        -0.343692000,
0.005840000,           0.001619000,        -0.012439000,
0.001788000)            ..

$LIBRARY-ENTRY 5H120-KW-FSST&SDT-R22-A         CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 50.
MIN-SDT = 80.          MAX-SDT = 140.
COEF=(46.478420000,    -0.102832100,       0.411503200,
-0.013955180,          0.006530919,        0.000054528,
-0.000025473,          0.000070529,        0.000051576,
-0.000006165)           ..

$LIBRARY-ENTRY 5H120-KW-FPLR                   CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY 5H120-CAP-FSST&SDT-R502-A       CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 50.
MIN-SDT = 80.          MAX-SDT = 140.
COEF=(21956.254000000, 509.474800000,      -245.842730000,
6.705680000,           -2.588166000,       2.402024000,
0.031220000,           -0.026044000,       0.009470000,
-0.009037000)           ..

$LIBRARY-ENTRY 5H120-KW-FSST&SDT-R502-A        CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 50.
MIN-SDT = 80.          MAX-SDT = 140.
COEF=(18.243940000,    -1.174159000,       1.250364000,
-0.015076080,          0.027794470,        -0.007313908,
-0.000020577,          0.000113081,        -0.000057459,
0.000017567)            ..

$LIBRARY-ENTRY 5H120-KW-FPLR                   CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY 5H120-CAP-FSST&SDT-R507-A       CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -30.         MAX-SST = 50.
MIN-SDT = 80.          MAX-SDT = 140.
COEF=(15321.501000000, 431.834250000,      -101.728270000,
4.246949000,           -2.517197000,       0.993630000,
0.030917000,           -0.006875000,       0.012700000,
-0.003997000)           ..

$LIBRARY-ENTRY 5H120-KW-FSST&SDT-R507-A        CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -30.         MAX-SST = 50.
MIN-SDT = 80.          MAX-SDT = 140.
COEF=(18.243940000,    -1.174159000,       1.250364000,
-0.015076080,          0.027794470,        -0.007313908,
-0.000020577,          0.000113081,        -0.000057459,
0.000017567)            ..

$LIBRARY-ENTRY 5H120-KW-FPLR                   CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY 5H120                           COMPRESSOR      Compressors
TYPE = SEMI-HERMETIC
CAP-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1452: #SI("5H120-CAP-FSST&SDT-R134A-A",
                       "COMPRESSOR","CAP-FSST&SDT")
                       case 1444: #SI("5H120-CAP-FSST&SDT-R22-A",
                       "COMPRESSOR","CAP-FSST&SDT")
                       case 1457: #SI("5H120-CAP-FSST&SDT-R502-A",
                       "COMPRESSOR","CAP-FSST&SDT")
                       case 1459: #SI("5H120-CAP-FSST&SDT-R507-A",
                       "COMPRESSOR","CAP-FSST&SDT")
                       default: required
   endswitch
else no_def
endif}
PWR-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1452: #SI("5H120-KW-FSST&SDT-R134A-A",
                       "COMPRESSOR","PWR-FSST&SDT")
                       case 1444: #SI("5H120-KW-FSST&SDT-R22-A",
                       "COMPRESSOR","PWR-FSST&SDT")
                       case 1457: #SI("5H120-KW-FSST&SDT-R502-A",
                       "COMPRESSOR","PWR-FSST&SDT")
                       case 1459: #SI("5H120-KW-FSST&SDT-R507-A",
                       "COMPRESSOR","PWR-FSST&SDT")
                       default: required
   endswitch
else no_def
endif}

 CAPACITY-CTRL                             = NONE
 ..

$LIBRARY-ENTRY 5H126-CAP-FSST&SDT-R134A-A      CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -10.         MAX-SST = 50.
MIN-SDT = 80.          MAX-SDT = 140.
COEF=(8075.204150000,  217.183130000,      -7.812752000,
2.146569000,           -0.165841000,       -0.180537000,
0.021256000,           -0.001058000,       -0.000427000,
0.000279000)            ..

$LIBRARY-ENTRY 5H126-KW-FSST&SDT-R134A-A       CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -10.         MAX-SST = 50.
MIN-SDT = 80.          MAX-SDT = 140.
COEF=(-221.114200000,  1.099287000,        7.336095000,
-0.048748380,          -0.003257185,       -0.061985110,
0.000309882,           0.000182297,        0.000075562,
0.000172360)            ..

$LIBRARY-ENTRY 5H126-KW-FPLR                   CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY 5H126-CAP-FSST&SDT-R22-A        CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 50.
MIN-SDT = 80.          MAX-SDT = 140.
COEF=(7158.501930000,  202.842500000,      225.443970000,
2.695885000,           2.587462000,        -3.161282000,
0.007155000,           0.002449000,        -0.016304000,
0.011712000)            ..

$LIBRARY-ENTRY 5H126-KW-FSST&SDT-R22-A         CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 50.
MIN-SDT = 80.          MAX-SDT = 140.
COEF=(100.893200000,   -0.086391930,       -0.769224300,
-0.018169570,          0.007511508,        0.013996520,
-0.000033600,          0.000092008,        0.000072091,
-0.000057213)           ..

$LIBRARY-ENTRY 5H126-KW-FPLR                   CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY 5H126-CAP-FSST&SDT-R502-A       CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 50.
MIN-SDT = 80.          MAX-SDT = 140.
COEF=(27263.778000000, 634.366240000,      -306.748760000,
8.393743000,           -3.267629000,       3.003772000,
0.038851000,           -0.033199000,       0.012046000,
-0.011285000)           ..

$LIBRARY-ENTRY 5H126-KW-FSST&SDT-R502-A        CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 50.
MIN-SDT = 80.          MAX-SDT = 140.
COEF=(22.016210000,    -1.557853000,       1.678241000,
-0.019381420,          0.036739520,        -0.010041360,
-0.000025883,          0.000144383,        -0.000077655,
0.000024664)            ..

$LIBRARY-ENTRY 5H126-KW-FPLR                   CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY 5H126-CAP-FSST&SDT-R507-A       CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -30.         MAX-SST = 50.
MIN-SDT = 80.          MAX-SDT = 140.
COEF=(18954.848000000, 535.360830000,      -125.735440000,
5.335473000,           -3.127513000,       1.236017000,
0.038463000,           -0.009342000,       0.015809000,
-0.004972000)           ..

$LIBRARY-ENTRY 5H126-KW-FSST&SDT-R507-A        CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -30.         MAX-SST = 50.
MIN-SDT = 80.          MAX-SDT = 140.
COEF=(22.016210000,    -1.557853000,       1.678241000,
-0.019381420,          0.036739520,        -0.010041360,
-0.000025883,          0.000144383,        -0.000077655,
0.000024664)            ..

$LIBRARY-ENTRY 5H126-KW-FPLR                   CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY 5H126                           COMPRESSOR      Compressors
TYPE = SEMI-HERMETIC
CAP-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1452: #SI("5H126-CAP-FSST&SDT-R134A-A",
                       "COMPRESSOR","CAP-FSST&SDT")
                       case 1444: #SI("5H126-CAP-FSST&SDT-R22-A",
                       "COMPRESSOR","CAP-FSST&SDT")
                       case 1457: #SI("5H126-CAP-FSST&SDT-R502-A",
                       "COMPRESSOR","CAP-FSST&SDT")
                       case 1459: #SI("5H126-CAP-FSST&SDT-R507-A",
                       "COMPRESSOR","CAP-FSST&SDT")
                       default: required
   endswitch
else no_def
endif}
PWR-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1452: #SI("5H126-KW-FSST&SDT-R134A-A",
                       "COMPRESSOR","PWR-FSST&SDT")
                       case 1444: #SI("5H126-KW-FSST&SDT-R22-A",
                       "COMPRESSOR","PWR-FSST&SDT")
                       case 1457: #SI("5H126-KW-FSST&SDT-R502-A",
                       "COMPRESSOR","PWR-FSST&SDT")
                       case 1459: #SI("5H126-KW-FSST&SDT-R507-A",
                       "COMPRESSOR","PWR-FSST&SDT")
                       default: required
   endswitch
else no_def
endif}

 CAPACITY-CTRL                             = NONE
 ..

$LIBRARY-ENTRY 5H40-CAP-FSST&SDT-R134A-A       CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -10.         MAX-SST = 50.
MIN-SDT = 80.          MAX-SDT = 140.
COEF=(2338.079390000,  57.993218000,       -6.708708000,
0.536787000,           -0.028501000,       -0.007047000,
0.005854000,           -0.000089000,       -0.000167000,
-0.000060000)           ..

$LIBRARY-ENTRY 5H40-KW-FSST&SDT-R134A-A        CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -10.         MAX-SST = 50.
MIN-SDT = 80.          MAX-SDT = 140.
COEF=(-56.452340000,   -0.238508000,       1.947662000,
-0.000310277,          0.004507906,        -0.016875400,
-0.000103641,          0.000062721,        -0.000006292,
0.000047929)            ..

$LIBRARY-ENTRY 5H40-KW-FPLR                    CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY 5H40-CAP-FSST&SDT-R22-A         CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 50.
MIN-SDT = 80.          MAX-SDT = 140.
COEF=(2562.222020000,  57.225109000,       38.418337000,
0.755036000,           0.632133000,        -0.606538000,
0.001893000,           0.000435000,        -0.004034000,
0.002284000)            ..

$LIBRARY-ENTRY 5H40-KW-FSST&SDT-R22-A          CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 50.
MIN-SDT = 80.          MAX-SDT = 140.
COEF=(25.336400000,    -0.005675578,       -0.164204400,
-0.004665531,          0.001587074,        0.003249671,
-0.000007766,          0.000023433,        0.000020171,
-0.000013571)           ..

$LIBRARY-ENTRY 5H40-KW-FPLR                    CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY 5H40-CAP-FSST&SDT-R502-A        CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 50.
MIN-SDT = 80.          MAX-SDT = 140.
COEF=(6684.913400000,  166.057400000,      -62.266334000,
2.241253000,           -0.783795000,       0.598493000,
0.010396000,           -0.008754000,       0.002767000,
-0.002332000)           ..

$LIBRARY-ENTRY 5H40-KW-FSST&SDT-R502-A         CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 50.
MIN-SDT = 80.          MAX-SDT = 140.
COEF=(6.946219000,     -0.398493300,       0.406855200,
-0.005030514,          0.009405735,        -0.002356458,
-0.000006813,          0.000037732,        -0.000019797,
0.000005639)            ..

$LIBRARY-ENTRY 5H40-KW-FPLR                    CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY 5H40-CAP-FSST&SDT-R507-A        CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -30.         MAX-SST = 50.
MIN-SDT = 80.          MAX-SDT = 140.
COEF=(4515.201800000,  140.196930000,      -15.486551000,
1.423485000,           -0.760866000,       0.141614000,
0.010301000,           -0.002384000,       0.003847000,
-0.000693000)           ..

$LIBRARY-ENTRY 5H40-KW-FSST&SDT-R507-A         CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -30.         MAX-SST = 50.
MIN-SDT = 80.          MAX-SDT = 140.
COEF=(6.946219000,     -0.398493300,       0.406855200,
-0.005030514,          0.009405735,        -0.002356458,
-0.000006813,          0.000037732,        -0.000019797,
0.000005639)            ..

$LIBRARY-ENTRY 5H40-KW-FPLR                    CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY 5H40                            COMPRESSOR      Compressors
TYPE = SEMI-HERMETIC
CAP-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1452: #SI("5H40-CAP-FSST&SDT-R134A-A",
                       "COMPRESSOR","CAP-FSST&SDT")
                       case 1444: #SI("5H40-CAP-FSST&SDT-R22-A",
                       "COMPRESSOR","CAP-FSST&SDT")
                       case 1457: #SI("5H40-CAP-FSST&SDT-R502-A",
                       "COMPRESSOR","CAP-FSST&SDT")
                       case 1459: #SI("5H40-CAP-FSST&SDT-R507-A",
                       "COMPRESSOR","CAP-FSST&SDT")
                       default: required
   endswitch
else no_def
endif}
PWR-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1452: #SI("5H40-KW-FSST&SDT-R134A-A",
                       "COMPRESSOR","PWR-FSST&SDT")
                       case 1444: #SI("5H40-KW-FSST&SDT-R22-A",
                       "COMPRESSOR","PWR-FSST&SDT")
                       case 1457: #SI("5H40-KW-FSST&SDT-R502-A",
                       "COMPRESSOR","PWR-FSST&SDT")
                       case 1459: #SI("5H40-KW-FSST&SDT-R507-A",
                       "COMPRESSOR","PWR-FSST&SDT")
                       default: required
   endswitch
else no_def
endif}

 CAPACITY-CTRL                             = NONE
 ..

$LIBRARY-ENTRY 5H46-CAP-FSST&SDT-R134A-A       CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -10.         MAX-SST = 50.
MIN-SDT = 80.          MAX-SDT = 140.
COEF=(3500.639570000,  68.706990000,       -22.729839000,
0.649939000,           0.032312000,        0.101588000,
0.007163000,           0.000036000,        -0.000540000,
-0.000345000)           ..

$LIBRARY-ENTRY 5H46-KW-FSST&SDT-R134A-A        CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -10.         MAX-SST = 50.
MIN-SDT = 80.          MAX-SDT = 140.
COEF=(6.819148000,     -0.161720400,       0.179324000,
-0.004292129,          0.004744427,        0.000360481,
-0.000026888,          0.000032765,        0.000005753,
-0.000006208)           ..

$LIBRARY-ENTRY 5H46-KW-FPLR                    CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY 5H46-CAP-FSST&SDT-R22-A         CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 50.
MIN-SDT = 80.          MAX-SDT = 140.
COEF=(-1945.881090000, 66.261269000,       214.010610000,
0.828378000,           0.903335000,        -2.532029000,
0.002610000,           0.001690000,        -0.005790000,
0.009101000)            ..

$LIBRARY-ENTRY 5H46-KW-FSST&SDT-R22-A          CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 50.
MIN-SDT = 80.          MAX-SDT = 140.
COEF=(24.568860000,    -0.019095950,       0.060909290,
-0.006151119,          0.002332583,        0.001258779,
-0.000012257,          0.000032821,        0.000024651,
-0.000007145)           ..

$LIBRARY-ENTRY 5H46-KW-FPLR                    CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY 5H46-CAP-FSST&SDT-R502-A        CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 50.
MIN-SDT = 80.          MAX-SDT = 140.
COEF=(8690.649600000,  206.962680000,      -89.131817000,
2.784709000,           -0.997009000,       0.857697000,
0.012921000,           -0.010922000,       0.003577000,
-0.003257000)           ..

$LIBRARY-ENTRY 5H46-KW-FSST&SDT-R502-A         CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 50.
MIN-SDT = 80.          MAX-SDT = 140.
COEF=(10.494400000,    -0.473510300,       0.489513500,
-0.006518195,          0.011319940,        -0.002729067,
-0.000009365,          0.000048748,        -0.000021174,
0.000006426)            ..

$LIBRARY-ENTRY 5H46-KW-FPLR                    CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY 5H46-CAP-FSST&SDT-R507-A        CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -30.         MAX-SST = 50.
MIN-SDT = 80.          MAX-SDT = 140.
COEF=(5965.298400000,  174.795600000,      -30.157846000,
1.767314000,           -0.966713000,       0.282498000,
0.012791000,           -0.002987000,       0.004908000,
-0.001200000)           ..

$LIBRARY-ENTRY 5H46-KW-FSST&SDT-R507-A         CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -30.         MAX-SST = 50.
MIN-SDT = 80.          MAX-SDT = 140.
COEF=(10.494400000,    -0.473510300,       0.489513500,
-0.006518195,          0.011319940,        -0.002729067,
-0.000009364,          0.000048748,        -0.000021174,
0.000006426)            ..

$LIBRARY-ENTRY 5H46-KW-FPLR                    CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY 5H46                            COMPRESSOR      Compressors
TYPE = SEMI-HERMETIC
CAP-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1452: #SI("5H46-CAP-FSST&SDT-R134A-A",
                       "COMPRESSOR","CAP-FSST&SDT")
                       case 1444: #SI("5H46-CAP-FSST&SDT-R22-A",
                       "COMPRESSOR","CAP-FSST&SDT")
                       case 1457: #SI("5H46-CAP-FSST&SDT-R502-A",
                       "COMPRESSOR","CAP-FSST&SDT")
                       case 1459: #SI("5H46-CAP-FSST&SDT-R507-A",
                       "COMPRESSOR","CAP-FSST&SDT")
                       default: required
   endswitch
else no_def
endif}
PWR-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1452: #SI("5H46-KW-FSST&SDT-R134A-A",
                       "COMPRESSOR","PWR-FSST&SDT")
                       case 1444: #SI("5H46-KW-FSST&SDT-R22-A",
                       "COMPRESSOR","PWR-FSST&SDT")
                       case 1457: #SI("5H46-KW-FSST&SDT-R502-A",
                       "COMPRESSOR","PWR-FSST&SDT")
                       case 1459: #SI("5H46-KW-FSST&SDT-R507-A",
                       "COMPRESSOR","PWR-FSST&SDT")
                       default: required
   endswitch
else no_def
endif}

 CAPACITY-CTRL                             = NONE
 ..

$LIBRARY-ENTRY 5H60-CAP-FSST&SDT-R134A-A       CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -10.         MAX-SST = 50.
MIN-SDT = 80.          MAX-SDT = 140.
COEF=(3610.227980000,  87.218311000,       -12.968176000,
0.906500000,           -0.071686000,       0.014277000,
0.008391000,           -0.000613000,       -0.000153000,
-0.000139000)           ..

$LIBRARY-ENTRY 5H60-KW-FSST&SDT-R134A-A        CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -10.         MAX-SST = 50.
MIN-SDT = 80.          MAX-SDT = 140.
COEF=(3.537287000,     -0.234454600,       0.327451300,
-0.006132231,          0.006900189,        -0.000795689,
-0.000035538,          0.000051393,        -0.000002033,
-0.000003156)           ..

$LIBRARY-ENTRY 5H60-KW-FPLR                    CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY 5H60-CAP-FSST&SDT-R22-A         CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 50.
MIN-SDT = 80.          MAX-SDT = 140.
COEF=(5089.589830000,  79.183841000,       21.590354000,
1.163949000,           1.069585000,        -0.561034000,
0.003147000,           0.000150000,        -0.006612000,
0.002306000)            ..

$LIBRARY-ENTRY 5H60-KW-FSST&SDT-R22-A          CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 50.
MIN-SDT = 80.          MAX-SDT = 140.
COEF=(23.841180000,    -0.045993920,       0.197711300,
-0.006758132,          0.003089082,        0.000093113,
-0.000012476,          0.000032870,        0.000027176,
-0.000003155)           ..

$LIBRARY-ENTRY 5H60-KW-FPLR                    CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY 5H60-CAP-FSST&SDT-R502-A        CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 50.
MIN-SDT = 80.          MAX-SDT = 140.
COEF=(10561.374000000, 253.397850000,      -109.286340000,
3.381728000,           -1.270541000,       1.051578000,
0.015703000,           -0.013319000,       0.004638000,
-0.003979000)           ..

$LIBRARY-ENTRY 5H60-KW-FSST&SDT-R502-A         CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 50.
MIN-SDT = 80.          MAX-SDT = 140.
COEF=(6.881875000,     -0.599587400,       0.705462500,
-0.007482076,          0.014155240,        -0.004455232,
-0.000009931,          0.000055996,        -0.000030045,
0.000011409)            ..

$LIBRARY-ENTRY 5H60-KW-FPLR                    CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY 5H60-CAP-FSST&SDT-R507-A        CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -30.         MAX-SST = 50.
MIN-SDT = 80.          MAX-SDT = 140.
COEF=(7205.377300000,  214.087290000,      -36.160414000,
2.145375000,           -1.226114000,       0.338331000,
0.015548000,           -0.003671000,       0.006213000,
-0.001435000)           ..

$LIBRARY-ENTRY 5H60-KW-FSST&SDT-R507-A         CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -30.         MAX-SST = 50.
MIN-SDT = 80.          MAX-SDT = 140.
COEF=(6.881875000,     -0.599587400,       0.705462500,
-0.007482076,          0.014155240,        -0.004455232,
-0.000009931,          0.000055996,        -0.000030045,
0.000011409)            ..

$LIBRARY-ENTRY 5H60-KW-FPLR                    CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY 5H60                            COMPRESSOR      Compressors
TYPE = SEMI-HERMETIC
CAP-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1452: #SI("5H60-CAP-FSST&SDT-R134A-A",
                       "COMPRESSOR","CAP-FSST&SDT")
                       case 1444: #SI("5H60-CAP-FSST&SDT-R22-A",
                       "COMPRESSOR","CAP-FSST&SDT")
                       case 1457: #SI("5H60-CAP-FSST&SDT-R502-A",
                       "COMPRESSOR","CAP-FSST&SDT")
                       case 1459: #SI("5H60-CAP-FSST&SDT-R507-A",
                       "COMPRESSOR","CAP-FSST&SDT")
                       default: required
   endswitch
else no_def
endif}
PWR-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1452: #SI("5H60-KW-FSST&SDT-R134A-A",
                       "COMPRESSOR","PWR-FSST&SDT")
                       case 1444: #SI("5H60-KW-FSST&SDT-R22-A",
                       "COMPRESSOR","PWR-FSST&SDT")
                       case 1457: #SI("5H60-KW-FSST&SDT-R502-A",
                       "COMPRESSOR","PWR-FSST&SDT")
                       case 1459: #SI("5H60-KW-FSST&SDT-R507-A",
                       "COMPRESSOR","PWR-FSST&SDT")
                       default: required
   endswitch
else no_def
endif}

 CAPACITY-CTRL                             = NONE
 ..

$LIBRARY-ENTRY 5H66-CAP-FSST&SDT-R134A-A       CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -10.         MAX-SST = 50.
MIN-SDT = 80.          MAX-SDT = 140.
COEF=(4286.549020000,  108.860630000,      -10.589495000,
1.046205000,           -0.078716000,       -0.032262000,
0.011335000,           -0.000741000,       -0.000208000,
-0.000021000)           ..

$LIBRARY-ENTRY 5H66-KW-FSST&SDT-R134A-A        CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -10.         MAX-SST = 50.
MIN-SDT = 80.          MAX-SDT = 140.
COEF=(6.041250000,     -0.307383800,       0.387582900,
-0.008083912,          0.009082877,        -0.000689652,
-0.000049858,          0.000069488,        -0.000003475,
-0.000005123)           ..

$LIBRARY-ENTRY 5H66-KW-FPLR                    CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY 5H66-CAP-FSST&SDT-R22-A         CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 50.
MIN-SDT = 80.          MAX-SDT = 140.
COEF=(3988.578430000,  107.689950000,      98.839071000,
1.423099000,           1.134268000,        -1.433678000,
0.003758000,           0.000440000,        -0.007227000,
0.005362000)            ..

$LIBRARY-ENTRY 5H66-KW-FSST&SDT-R22-A          CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 50.
MIN-SDT = 80.          MAX-SDT = 140.
COEF=(34.989310000,    -0.027669330,       0.130355200,
-0.008936188,          0.003428737,        0.001466647,
-0.000016715,          0.000044492,        0.000037859,
-0.000008809)           ..

$LIBRARY-ENTRY 5H66-KW-FPLR                    CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY 5H66-CAP-FSST&SDT-R502-A        CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 50.
MIN-SDT = 80.          MAX-SDT = 140.
COEF=(13604.998000000, 316.843830000,      -151.922790000,
4.189119000,           -1.625857000,       1.481557000,
0.019357000,           -0.016554000,       0.005982000,
-0.005554000)           ..

$LIBRARY-ENTRY 5H66-KW-FSST&SDT-R502-A         CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 50.
MIN-SDT = 80.          MAX-SDT = 140.
COEF=(10.349190000,    -0.830813300,       0.860692400,
-0.009476145,          0.019570040,        -0.005081716,
-0.000014490,          0.000069495,        -0.000045351,
0.000012074)            ..

$LIBRARY-ENTRY 5H66-KW-FPLR                    CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY 5H66-CAP-FSST&SDT-R507-A        CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -30.         MAX-SST = 50.
MIN-SDT = 80.          MAX-SDT = 140.
COEF=(9418.315400000,  267.434850000,      -60.543186000,
2.664682000,           -1.556878000,       0.589819000,
0.019149000,           -0.004672000,       0.007865000,
-0.002375000)           ..

$LIBRARY-ENTRY 5H66-KW-FSST&SDT-R507-A         CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -30.         MAX-SST = 50.
MIN-SDT = 80.          MAX-SDT = 140.
COEF=(10.349190000,    -0.830813300,       0.860692400,
-0.009476145,          0.019570040,        -0.005081716,
-0.000014490,          0.000069495,        -0.000045351,
0.000012074)            ..

$LIBRARY-ENTRY 5H66-KW-FPLR                    CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY 5H66                            COMPRESSOR      Compressors
TYPE = SEMI-HERMETIC
CAP-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1452: #SI("5H66-CAP-FSST&SDT-R134A-A",
                       "COMPRESSOR","CAP-FSST&SDT")
                       case 1444: #SI("5H66-CAP-FSST&SDT-R22-A",
                       "COMPRESSOR","CAP-FSST&SDT")
                       case 1457: #SI("5H66-CAP-FSST&SDT-R502-A",
                       "COMPRESSOR","CAP-FSST&SDT")
                       case 1459: #SI("5H66-CAP-FSST&SDT-R507-A",
                       "COMPRESSOR","CAP-FSST&SDT")
                       default: required
   endswitch
else no_def
endif}
PWR-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1452: #SI("5H66-KW-FSST&SDT-R134A-A",
                       "COMPRESSOR","PWR-FSST&SDT")
                       case 1444: #SI("5H66-KW-FSST&SDT-R22-A",
                       "COMPRESSOR","PWR-FSST&SDT")
                       case 1457: #SI("5H66-KW-FSST&SDT-R502-A",
                       "COMPRESSOR","PWR-FSST&SDT")
                       case 1459: #SI("5H66-KW-FSST&SDT-R507-A",
                       "COMPRESSOR","PWR-FSST&SDT")
                       default: required
   endswitch
else no_def
endif}

 CAPACITY-CTRL                             = NONE
 ..

$LIBRARY-ENTRY 5H80-CAP-FSST&SDT-R134A-A       CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -10.         MAX-SST = 50.
MIN-SDT = 80.          MAX-SDT = 140.
COEF=(4656.152610000,  114.982920000,      -12.594075000,
1.202652000,           -0.072300000,       -0.027001000,
0.011568000,           -0.000992000,       -0.000278000,
-0.000039000)           ..

$LIBRARY-ENTRY 5H80-KW-FSST&SDT-R134A-A        CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -10.         MAX-SST = 50.
MIN-SDT = 80.          MAX-SDT = 140.
COEF=(-19.492200000,   -0.364498000,       1.103231000,
-0.006512667,          0.010151670,        -0.007119141,
-0.000094730,          0.000082018,        -0.000010268,
0.000013764)            ..

$LIBRARY-ENTRY 5H80-KW-FPLR                    CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY 5H80-CAP-FSST&SDT-R22-A         CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 50.
MIN-SDT = 80.          MAX-SDT = 140.
COEF=(6823.511450000,  101.535870000,      24.693171000,
1.516215000,           1.518202000,        -0.670701000,
0.004078000,           0.000636000,        -0.009334000,
0.002679000)            ..

$LIBRARY-ENTRY 5H80-KW-FSST&SDT-R22-A          CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 50.
MIN-SDT = 80.          MAX-SDT = 140.
COEF=(49.715870000,    0.001065645,        -0.313909400,
-0.009295736,          0.002932053,        0.006258603,
-0.000017900,          0.000047566,        0.000041601,
-0.000025963)           ..

$LIBRARY-ENTRY 5H80-KW-FPLR                    CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY 5H80-CAP-FSST&SDT-R502-A        CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 50.
MIN-SDT = 80.          MAX-SDT = 140.
COEF=(14057.802000000, 335.654270000,      -145.597460000,
4.490086000,           -1.651847000,       1.410903000,
0.020927000,           -0.017601000,       0.005983000,
-0.005370000)           ..

$LIBRARY-ENTRY 5H80-KW-FSST&SDT-R502-A         CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 50.
MIN-SDT = 80.          MAX-SDT = 140.
COEF=(8.555410000,     -0.796957000,       0.964089300,
-0.010059550,          0.018836480,        -0.006305725,
-0.000013683,          0.000075698,        -0.000039858,
0.000016807)            ..

$LIBRARY-ENTRY 5H80-KW-FPLR                    CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY 5H80-CAP-FSST&SDT-R507-A        CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -30.         MAX-SST = 50.
MIN-SDT = 80.          MAX-SDT = 140.
COEF=(9665.710700000,  283.788020000,      -50.451898000,
2.844465000,           -1.602720000,       0.481330000,
0.020712000,           -0.004762000,       0.008129000,
-0.002041000)           ..

$LIBRARY-ENTRY 5H80-KW-FSST&SDT-R507-A         CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -30.         MAX-SST = 50.
MIN-SDT = 80.          MAX-SDT = 140.
COEF=(8.555410000,     -0.796957000,       0.964089300,
-0.010059550,          0.018836480,        -0.006305725,
-0.000013683,          0.000075698,        -0.000039858,
0.000016807)            ..

$LIBRARY-ENTRY 5H80-KW-FPLR                    CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY 5H80                            COMPRESSOR      Compressors
TYPE = SEMI-HERMETIC
CAP-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1452: #SI("5H80-CAP-FSST&SDT-R134A-A",
                       "COMPRESSOR","CAP-FSST&SDT")
                       case 1444: #SI("5H80-CAP-FSST&SDT-R22-A",
                       "COMPRESSOR","CAP-FSST&SDT")
                       case 1457: #SI("5H80-CAP-FSST&SDT-R502-A",
                       "COMPRESSOR","CAP-FSST&SDT")
                       case 1459: #SI("5H80-CAP-FSST&SDT-R507-A",
                       "COMPRESSOR","CAP-FSST&SDT")
                       default: required
   endswitch
else no_def
endif}
PWR-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1452: #SI("5H80-KW-FSST&SDT-R134A-A",
                       "COMPRESSOR","PWR-FSST&SDT")
                       case 1444: #SI("5H80-KW-FSST&SDT-R22-A",
                       "COMPRESSOR","PWR-FSST&SDT")
                       case 1457: #SI("5H80-KW-FSST&SDT-R502-A",
                       "COMPRESSOR","PWR-FSST&SDT")
                       case 1459: #SI("5H80-KW-FSST&SDT-R507-A",
                       "COMPRESSOR","PWR-FSST&SDT")
                       default: required
   endswitch
else no_def
endif}

 CAPACITY-CTRL                             = NONE
 ..

$LIBRARY-ENTRY 5H86-CAP-FSST&SDT-R134A-A       CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -10.         MAX-SST = 50.
MIN-SDT = 80.          MAX-SDT = 140.
COEF=(5438.646340000,  145.679580000,      -6.252559000,
1.457722000,           -0.127800000,       -0.118842000,
0.014564000,           -0.001054000,       -0.000237000,
0.000214000)            ..

$LIBRARY-ENTRY 5H86-KW-FSST&SDT-R134A-A        CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -10.         MAX-SST = 50.
MIN-SDT = 80.          MAX-SDT = 140.
COEF=(9.127723000,     -0.460422000,       0.489843200,
-0.011064600,          0.013187250,        -0.000780381,
-0.000070087,          0.000097212,        -0.000010152,
-0.000007028)           ..

$LIBRARY-ENTRY 5H86-KW-FPLR                    CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY 5H86-CAP-FSST&SDT-R22-A         CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 50.
MIN-SDT = 80.          MAX-SDT = 140.
COEF=(4887.922690000,  124.972390000,      144.999370000,
1.826603000,           1.913000000,        -2.035945000,
0.004867000,           0.001407000,        -0.011783000,
0.007505000)            ..

$LIBRARY-ENTRY 5H86-KW-FSST&SDT-R22-A          CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 50.
MIN-SDT = 80.          MAX-SDT = 140.
COEF=(86.122120000,    -0.017640470,       -1.093208000,
-0.012151100,          0.004228926,        0.015383650,
-0.000021862,          0.000061783,        0.000051769,
-0.000059106)           ..

$LIBRARY-ENTRY 5H86-KW-FPLR                    CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY 5H86-CAP-FSST&SDT-R502-A        CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 50.
MIN-SDT = 80.          MAX-SDT = 140.
COEF=(18133.596000000, 405.533400000,      -195.394980000,
5.466310000,           -1.832992000,       1.854633000,
0.025901000,           -0.020890000,       0.006340000,
-0.006907000)           ..

$LIBRARY-ENTRY 5H86-KW-FSST&SDT-R502-A         CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 50.
MIN-SDT = 80.          MAX-SDT = 140.
COEF=(20.507670000,    -1.113415000,       0.928872300,
-0.012482400,          0.026179210,        -0.004565871,
-0.000018591,          0.000091216,        -0.000060804,
0.000008812)            ..

$LIBRARY-ENTRY 5H86-KW-FPLR                    CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY 5H86-CAP-FSST&SDT-R507-A        CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -30.         MAX-SST = 50.
MIN-SDT = 80.          MAX-SDT = 140.
COEF=(12771.693000000, 344.430630000,      -80.313840000,
3.438357000,           -1.832649000,       0.731589000,
0.025638000,           -0.005075000,       0.009280000,
-0.002873000)           ..

$LIBRARY-ENTRY 5H86-KW-FSST&SDT-R507-A         CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -30.         MAX-SST = 50.
MIN-SDT = 80.          MAX-SDT = 140.
COEF=(20.507670000,    -1.113415000,       0.928872300,
-0.012482400,          0.026179210,        -0.004565871,
-0.000018591,          0.000091216,        -0.000060804,
0.000008812)            ..

$LIBRARY-ENTRY 5H86-KW-FPLR                    CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY 5H86                            COMPRESSOR      Compressors
TYPE = SEMI-HERMETIC
CAP-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1452: #SI("5H86-CAP-FSST&SDT-R134A-A",
                       "COMPRESSOR","CAP-FSST&SDT")
                       case 1444: #SI("5H86-CAP-FSST&SDT-R22-A",
                       "COMPRESSOR","CAP-FSST&SDT")
                       case 1457: #SI("5H86-CAP-FSST&SDT-R502-A",
                       "COMPRESSOR","CAP-FSST&SDT")
                       case 1459: #SI("5H86-CAP-FSST&SDT-R507-A",
                       "COMPRESSOR","CAP-FSST&SDT")
                       default: required
   endswitch
else no_def
endif}
PWR-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1452: #SI("5H86-KW-FSST&SDT-R134A-A",
                       "COMPRESSOR","PWR-FSST&SDT")
                       case 1444: #SI("5H86-KW-FSST&SDT-R22-A",
                       "COMPRESSOR","PWR-FSST&SDT")
                       case 1457: #SI("5H86-KW-FSST&SDT-R502-A",
                       "COMPRESSOR","PWR-FSST&SDT")
                       case 1459: #SI("5H86-KW-FSST&SDT-R507-A",
                       "COMPRESSOR","PWR-FSST&SDT")
                       default: required
   endswitch
else no_def
endif}

 CAPACITY-CTRL                             = NONE
 ..





$LIBRARY-ENTRY L06DR013-CAP-FSST&SDT-R22-M     CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 0.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(304.831859000,   13.439254000,       1.522892000,
0.015753000,           -0.080605000,       -0.009925000,
0.001216000,           0.000620000,        0.000372000,
-0.000006000)           ..

$LIBRARY-ENTRY L06DR013-KW-FSST&SDT-R22-M      CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 0.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(1.139404000,     -0.004133839,       0.016863370,
-0.000307527,          0.000049722,        0.000144902,
-0.000002952,          -0.000000208,       0.000003230,
-0.000000918)           ..

$LIBRARY-ENTRY L06DR013-KW-FPLR                CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY L06DR013-CAP-FSST&SDT-R507-M    CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 0.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(772.559184000,   18.648503000,       -3.417381000,
0.180867000,           -0.033060000,       0.012262000,
0.000655000,           -0.000232000,       -0.000035000,
-0.000050000)           ..

$LIBRARY-ENTRY L06DR013-KW-FSST&SDT-R507-M     CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 0.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(0.891557000,     -0.026315740,       0.041024240,
-0.000588987,          0.000874598,        -0.000119208,
-0.000002374,          0.000004754,        -0.000000949,
-0.000000120)           ..

$LIBRARY-ENTRY L06DR013-KW-FPLR                CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY L06DR013                        COMPRESSOR      Compressors
TYPE = SEMI-HERMETIC
CAP-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1444: #SI("L06DR013-CAP-FSST&SDT-R22-M",
                       "COMPRESSOR","CAP-FSST&SDT")
                       case 1459: #SI("L06DR013-CAP-FSST&SDT-R507-M",
                       "COMPRESSOR","CAP-FSST&SDT")
                       default: required
   endswitch
else no_def
endif}
PWR-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1444: #SI("L06DR013-KW-FSST&SDT-R22-M",
                       "COMPRESSOR","PWR-FSST&SDT")
                       case 1459: #SI("L06DR013-KW-FSST&SDT-R507-M",
                       "COMPRESSOR","PWR-FSST&SDT")
                       default: required
   endswitch
else no_def
endif}

 CAPACITY-CTRL                             = NONE
 ..

$LIBRARY-ENTRY L06DR109-CAP-FSST&SDT-R22-M     CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 0.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(220.446209000,   9.297177000,        0.859321000,
0.016433000,           -0.053166000,       -0.005902000,
0.000837000,           0.000381000,        0.000238000,
-0.000012000)           ..

$LIBRARY-ENTRY L06DR109-KW-FSST&SDT-R22-M      CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 0.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(1.227071000,     0.013305880,        0.001626116,
0.000025549,           -0.000264099,       0.000198209,
-0.000001841,          -0.000002686,       0.000003697,
-0.000000952)           ..

$LIBRARY-ENTRY L06DR109-KW-FPLR                CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY L06DR109-CAP-FSST&SDT-R507-M    CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 0.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(475.785034000,   10.708912000,       -1.855023000,
0.095663000,           -0.013413000,       0.010690000,
0.000298000,           -0.000079000,       -0.000004000,
-0.000039000)           ..

$LIBRARY-ENTRY L06DR109-KW-FSST&SDT-R507-M     CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 0.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(0.868118900,     -0.020878120,       0.023797380,
-0.000431412,          0.000612589,        -0.000057645,
-0.000001813,          0.000003582,        -0.000001093,
-0.000000063)           ..

$LIBRARY-ENTRY L06DR109-KW-FPLR                CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY L06DR109                        COMPRESSOR      Compressors
TYPE = SEMI-HERMETIC
CAP-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1444: #SI("L06DR109-CAP-FSST&SDT-R22-M",
                       "COMPRESSOR","CAP-FSST&SDT")
                       case 1459: #SI("L06DR109-CAP-FSST&SDT-R507-M",
                       "COMPRESSOR","CAP-FSST&SDT")
                       default: required
   endswitch
else no_def
endif}
PWR-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1444: #SI("L06DR109-KW-FSST&SDT-R22-M",
                       "COMPRESSOR","PWR-FSST&SDT")
                       case 1459: #SI("L06DR109-KW-FSST&SDT-R507-M",
                       "COMPRESSOR","PWR-FSST&SDT")
                       default: required
   endswitch
else no_def
endif}

 CAPACITY-CTRL                             = NONE
 ..

$LIBRARY-ENTRY L06DR228-CAP-FSST&SDT-R22-M     CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 0.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(756.095827000,   38.678298000,       5.568406000,
0.054626000,           -0.277710000,       -0.071333000,
0.002746000,           0.001571000,        0.001052000,
0.000190000)            ..

$LIBRARY-ENTRY L06DR228-KW-FSST&SDT-R22-M      CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 0.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(-4.284965000,    -0.113799300,       0.261079300,
-0.000692759,          0.002843404,        -0.002149588,
-0.000000852,          0.000004999,        -0.000009889,
0.000006909)            ..

$LIBRARY-ENTRY L06DR228-KW-FPLR                CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY L06DR228-CAP-FSST&SDT-R507-M    CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 0.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(1374.001360000,  27.644082000,       -4.301825000,
0.231173000,           -0.002774000,       0.050786000,
0.000750000,           -0.000089000,       0.000180000,
-0.000239000)           ..

$LIBRARY-ENTRY L06DR228-KW-FSST&SDT-R507-M     CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 0.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(1.315886000,     -0.076267350,       0.067824510,
-0.001271411,          0.001094869,        0.000207851,
-0.000004656,          0.000003987,        0.000003874,
-0.000001751)           ..

$LIBRARY-ENTRY L06DR228-KW-FPLR                CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY L06DR228                        COMPRESSOR      Compressors
TYPE = SEMI-HERMETIC
CAP-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1444: #SI("L06DR228-CAP-FSST&SDT-R22-M",
                       "COMPRESSOR","CAP-FSST&SDT")
                       case 1459: #SI("L06DR228-CAP-FSST&SDT-R507-M",
                       "COMPRESSOR","CAP-FSST&SDT")
                       default: required
   endswitch
else no_def
endif}
PWR-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1444: #SI("L06DR228-KW-FSST&SDT-R22-M",
                       "COMPRESSOR","PWR-FSST&SDT")
                       case 1459: #SI("L06DR228-KW-FSST&SDT-R507-M",
                       "COMPRESSOR","PWR-FSST&SDT")
                       default: required
   endswitch
else no_def
endif}

 CAPACITY-CTRL                             = NONE
 ..

$LIBRARY-ENTRY L06DR316-CAP-FSST&SDT-R22-M     CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 0.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(357.725782000,   15.796474000,       2.042248000,
0.017873000,           -0.091638000,       -0.014210000,
0.001454000,           0.000742000,        0.000414000,
0.000005000)            ..

$LIBRARY-ENTRY L06DR316-KW-FSST&SDT-R22-M      CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 0.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(1.582719000,     -0.000105652,       0.015956270,
-0.000223916,          0.000080617,        0.000201821,
-0.000003316,          -0.000000934,       0.000003310,
-0.000001089)           ..

$LIBRARY-ENTRY L06DR316-KW-FPLR                CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY L06DR316-CAP-FSST&SDT-R507-M    CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 0.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(833.507483000,   17.294116000,       -2.798730000,
0.147704000,           0.004393000,        0.022000000,
0.000476000,           0.000018000,        -0.000039000,
-0.000106000)           ..

$LIBRARY-ENTRY L06DR316-KW-FSST&SDT-R507-M     CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 0.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(1.703451000,     -0.003670263,       0.025724450,
-0.000290443,          0.000263132,        0.000109437,
-0.000001368,          0.000000590,        0.000002395,
-0.000000673)           ..

$LIBRARY-ENTRY L06DR316-KW-FPLR                CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY L06DR316                        COMPRESSOR      Compressors
TYPE = SEMI-HERMETIC
CAP-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1444: #SI("L06DR316-CAP-FSST&SDT-R22-M",
                       "COMPRESSOR","CAP-FSST&SDT")
                       case 1459: #SI("L06DR316-CAP-FSST&SDT-R507-M",
                       "COMPRESSOR","CAP-FSST&SDT")
                       default: required
   endswitch
else no_def
endif}
PWR-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1444: #SI("L06DR316-KW-FSST&SDT-R22-M",
                       "COMPRESSOR","PWR-FSST&SDT")
                       case 1459: #SI("L06DR316-KW-FSST&SDT-R507-M",
                       "COMPRESSOR","PWR-FSST&SDT")
                       default: required
   endswitch
else no_def
endif}

 CAPACITY-CTRL                             = NONE
 ..

$LIBRARY-ENTRY L06DR337-CAP-FSST&SDT-R22-M     CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 0.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(1038.705900000,  42.405083000,       2.123524000,
0.113683000,           -0.279340000,       -0.009749000,
0.003352000,           0.001104000,        0.001327000,
-0.000078000)           ..

$LIBRARY-ENTRY L06DR337-KW-FSST&SDT-R22-M      CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 0.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(8.021064000,     0.027705080,        -0.115569700,
0.000872948,           -0.000207473,       0.002254035,
0.000018996,           -0.000005436,       0.000010716,
-0.000008708)           ..

$LIBRARY-ENTRY L06DR337-KW-FPLR                CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY L06DR337-CAP-FSST&SDT-R507-M    CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 0.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(1374.001360000,  27.644082000,       -4.301825000,
0.231173000,           -0.002774000,       0.050786000,
0.000750000,           -0.000089000,       0.000180000,
-0.000239000)           ..

$LIBRARY-ENTRY L06DR337-KW-FSST&SDT-R507-M     CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 0.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(2.519948000,     -0.071388680,       0.130321300,
-0.001542257,          0.002476896,        -0.000439354,
-0.000008232,          0.000012761,        -0.000004015,
0.000000525)            ..

$LIBRARY-ENTRY L06DR337-KW-FPLR                CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY L06DR337                        COMPRESSOR      Compressors
TYPE = SEMI-HERMETIC
CAP-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1444: #SI("L06DR337-CAP-FSST&SDT-R22-M",
                       "COMPRESSOR","CAP-FSST&SDT")
                       case 1459: #SI("L06DR337-CAP-FSST&SDT-R507-M",
                       "COMPRESSOR","CAP-FSST&SDT")
                       default: required
   endswitch
else no_def
endif}
PWR-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1444: #SI("L06DR337-KW-FSST&SDT-R22-M",
                       "COMPRESSOR","PWR-FSST&SDT")
                       case 1459: #SI("L06DR337-KW-FSST&SDT-R507-M",
                       "COMPRESSOR","PWR-FSST&SDT")
                       default: required
   endswitch
else no_def
endif}

 CAPACITY-CTRL                             = NONE
 ..

$LIBRARY-ENTRY L06DR718-CAP-FSST&SDT-R22-M     CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 0.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(387.760186000,   17.777319000,       2.853920000,
0.019597000,           -0.102229000,       -0.021099000,
0.001640000,           0.000870000,        0.000451000,
0.000027000)            ..

$LIBRARY-ENTRY L06DR718-KW-FSST&SDT-R22-M      CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 0.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(1.688945000,     -0.002569660,       0.019487020,
-0.000211627,          0.000169815,        0.000228847,
-0.000002578,          -0.000000806,       0.000003214,
-0.000001166)           ..

$LIBRARY-ENTRY L06DR718-KW-FPLR                CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY L06DR718-CAP-FSST&SDT-R507-M    CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 0.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(908.409524000,   18.127143000,       -2.724172000,
0.147143000,           0.007816000,        0.027238000,
0.000500000,           0.000092000,        0.000021000,
-0.000122000)           ..

$LIBRARY-ENTRY L06DR718-KW-FSST&SDT-R507-M     CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 0.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(1.938214000,     -0.008856256,       0.036552940,
-0.000390636,          0.000465385,        0.000065917,
-0.000001836,          0.000001481,        0.000001940,
-0.000000592)           ..

$LIBRARY-ENTRY L06DR718-KW-FPLR                CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY L06DR718                        COMPRESSOR      Compressors
TYPE = SEMI-HERMETIC
CAP-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1444: #SI("L06DR718-CAP-FSST&SDT-R22-M",
                       "COMPRESSOR","CAP-FSST&SDT")
                       case 1459: #SI("L06DR718-CAP-FSST&SDT-R507-M",
                       "COMPRESSOR","CAP-FSST&SDT")
                       default: required
   endswitch
else no_def
endif}
PWR-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1444: #SI("L06DR718-KW-FSST&SDT-R22-M",
                       "COMPRESSOR","PWR-FSST&SDT")
                       case 1459: #SI("L06DR718-KW-FSST&SDT-R507-M",
                       "COMPRESSOR","PWR-FSST&SDT")
                       default: required
   endswitch
else no_def
endif}

 CAPACITY-CTRL                             = NONE
 ..

$LIBRARY-ENTRY L06DR724-CAP-FSST&SDT-R22-M     CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 0.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(836.649254000,   32.095715000,       -0.579194000,
0.055614000,           -0.190905000,       -0.013488000,
0.002938000,           0.001410000,        0.000558000,
0.000018000)            ..

$LIBRARY-ENTRY L06DR724-KW-FSST&SDT-R22-M      CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 0.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(-0.175525000,    -0.068605590,       0.101304200,
-0.000911393,          0.001568957,        -0.000468363,
-0.000002635,          0.000006356,        -0.000002349,
0.000000956)            ..

$LIBRARY-ENTRY L06DR724-KW-FPLR                CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY L06DR724-CAP-FSST&SDT-R507-M    CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 0.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(1196.480270000,  24.987721000,       -3.013107000,
0.214949000,           0.015835000,        0.022095000,
0.000738000,           0.000059000,        -0.000073000,
-0.000128000)           ..

$LIBRARY-ENTRY L06DR724-KW-FSST&SDT-R507-M     CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 0.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(3.229420000,     0.001755213,        0.032256300,
-0.000388784,          0.000555959,        0.000178849,
-0.000001946,          0.000001749,        0.000002595,
-0.000001240)           ..

$LIBRARY-ENTRY L06DR724-KW-FPLR                CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY L06DR724                        COMPRESSOR      Compressors
TYPE = SEMI-HERMETIC
CAP-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1444: #SI("L06DR724-CAP-FSST&SDT-R22-M",
                       "COMPRESSOR","CAP-FSST&SDT")
                       case 1459: #SI("L06DR724-CAP-FSST&SDT-R507-M",
                       "COMPRESSOR","CAP-FSST&SDT")
                       default: required
   endswitch
else no_def
endif}
PWR-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1444: #SI("L06DR724-KW-FSST&SDT-R22-M",
                       "COMPRESSOR","PWR-FSST&SDT")
                       case 1459: #SI("L06DR724-KW-FSST&SDT-R507-M",
                       "COMPRESSOR","PWR-FSST&SDT")
                       default: required
   endswitch
else no_def
endif}

 CAPACITY-CTRL                             = NONE
 ..

$LIBRARY-ENTRY L06DR820-CAP-FSST&SDT-R22-M     CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 0.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(586.705635000,   24.227946000,       2.556455000,
0.025937000,           -0.128785000,       -0.033708000,
0.002259000,           0.001270000,        0.000392000,
0.000082000)            ..

$LIBRARY-ENTRY L06DR820-KW-FSST&SDT-R22-M      CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 0.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(-0.066475670,    -0.052959720,       0.076506090,
-0.000940253,          0.001062754,        -0.000253718,
-0.000006319,          0.000004957,        -0.000000328,
0.000000394)            ..

$LIBRARY-ENTRY L06DR820-KW-FPLR                CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY L06DR820-CAP-FSST&SDT-R507-M    CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 0.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(1074.046930000,  22.141054000,       -2.946088000,
0.186378000,           0.012675000,        0.023357000,
0.000619000,           0.000079000,        -0.000063000,
-0.000117000)           ..

$LIBRARY-ENTRY L06DR820-KW-FSST&SDT-R507-M     CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 0.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(2.144108000,     -0.025432640,       0.035059790,
-0.000496678,          0.000753654,        0.000149968,
-0.000003365,          0.000001478,        0.000001063,
-0.000000999)           ..

$LIBRARY-ENTRY L06DR820-KW-FPLR                CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY L06DR820                        COMPRESSOR      Compressors
TYPE = SEMI-HERMETIC
CAP-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1444: #SI("L06DR820-CAP-FSST&SDT-R22-M",
                       "COMPRESSOR","CAP-FSST&SDT")
                       case 1459: #SI("L06DR820-CAP-FSST&SDT-R507-M",
                       "COMPRESSOR","CAP-FSST&SDT")
                       default: required
   endswitch
else no_def
endif}
PWR-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1444: #SI("L06DR820-KW-FSST&SDT-R22-M",
                       "COMPRESSOR","PWR-FSST&SDT")
                       case 1459: #SI("L06DR820-KW-FSST&SDT-R507-M",
                       "COMPRESSOR","PWR-FSST&SDT")
                       default: required
   endswitch
else no_def
endif}

 CAPACITY-CTRL                             = NONE
 ..

$LIBRARY-ENTRY L06ER399-CAP-FSST&SDT-R22-M     CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 0.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(2305.121420000,  101.389180000,      14.213923000,
0.099647000,           -0.516534000,       -0.134777000,
0.009456000,           0.005414000,        0.002003000,
0.000202000)            ..

$LIBRARY-ENTRY L06ER399-KW-FSST&SDT-R22-M      CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 0.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(23.224200000,    0.475625000,        -0.087301460,
0.004631552,           -0.005054402,       0.002587330,
0.000007819,           -0.000042794,       0.000040004,
-0.000009508)           ..

$LIBRARY-ENTRY L06ER399-KW-FPLR                CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY L06ER399-CAP-FSST&SDT-R507-M    CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 0.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(4490.185710000,  101.970000000,      0.962959000,
0.900714000,           -0.036027000,       -0.062190000,
0.003000000,           -0.000796000,       -0.000133000,
0.000017000)            ..

$LIBRARY-ENTRY L06ER399-KW-FSST&SDT-R507-M     CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 0.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(-10.109200000,   -0.050991910,       0.895189800,
-0.001391345,          0.005514746,        -0.006010109,
-0.000012019,          0.000015757,        -0.000006539,
0.000013857)            ..

$LIBRARY-ENTRY L06ER399-KW-FPLR                CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY L06ER399                        COMPRESSOR      Compressors
TYPE = SEMI-HERMETIC
CAP-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1444: #SI("L06ER399-CAP-FSST&SDT-R22-M",
                       "COMPRESSOR","CAP-FSST&SDT")
                       case 1459: #SI("L06ER399-CAP-FSST&SDT-R507-M",
                       "COMPRESSOR","CAP-FSST&SDT")
                       default: required
   endswitch
else no_def
endif}
PWR-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1444: #SI("L06ER399-KW-FSST&SDT-R22-M",
                       "COMPRESSOR","PWR-FSST&SDT")
                       case 1459: #SI("L06ER399-KW-FSST&SDT-R507-M",
                       "COMPRESSOR","PWR-FSST&SDT")
                       default: required
   endswitch
else no_def
endif}

 CAPACITY-CTRL                             = NONE
 ..

$LIBRARY-ENTRY L06ER450-CAP-FSST&SDT-R22-M     CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 0.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(1254.858380000,  54.685336000,       6.964968000,
0.110361000,           -0.318450000,       -0.051037000,
0.004692000,           0.001992000,        0.001560000,
-0.000025000)           ..

$LIBRARY-ENTRY L06ER450-KW-FSST&SDT-R22-M      CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 0.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(4.175755000,     0.245589100,        0.053985350,
0.001770494,           -0.005478613,       0.000905663,
-0.000027934,          -0.000049540,       0.000040019,
-0.000004821)           ..

$LIBRARY-ENTRY L06ER450-KW-FPLR                CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

