                       default: required
   endswitch
else no_def
endif}

 CAPACITY-CTRL                             = NONE
 ..

$LIBRARY-ENTRY L06DR337-CAP-FSST&SDT-R22-M     CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 0.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(1038.705900000,  42.405083000,       2.123524000,
0.113683000,           -0.279340000,       -0.009749000,
0.003352000,           0.001104000,        0.001327000,
-0.000078000)           ..

$LIBRARY-ENTRY L06DR337-KW-FSST&SDT-R22-M      CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 0.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(8.021064000,     0.027705080,        -0.115569700,
0.000872948,           -0.000207473,       0.002254035,
0.000018996,           -0.000005436,       0.000010716,
-0.000008708)           ..

$LIBRARY-ENTRY L06DR337-KW-FPLR                CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY L06DR337-CAP-FSST&SDT-R507-M    CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 0.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(1374.001360000,  27.644082000,       -4.301825000,
0.231173000,           -0.002774000,       0.050786000,
0.000750000,           -0.000089000,       0.000180000,
-0.000239000)           ..

$LIBRARY-ENTRY L06DR337-KW-FSST&SDT-R507-M     CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 0.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(2.519948000,     -0.071388680,       0.130321300,
-0.001542257,          0.002476896,        -0.000439354,
-0.000008232,          0.000012761,        -0.000004015,
0.000000525)            ..

$LIBRARY-ENTRY L06DR337-KW-FPLR                CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY L06DR337                        COMPRESSOR      Compressors
TYPE = SEMI-HERMETIC
CAP-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1444: #SIT("L06DR337-CAP-FSST&SDT-R22-M",
                       "COMPRESSOR","CAP-FSST&SDT",#L("TYPE"))
                       case 1459: #SIT("L06DR337-CAP-FSST&SDT-R507-M",
                       "COMPRESSOR","CAP-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}
PWR-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1444: #SIT("L06DR337-KW-FSST&SDT-R22-M",
                       "COMPRESSOR","PWR-FSST&SDT",#L("TYPE"))
                       case 1459: #SIT("L06DR337-KW-FSST&SDT-R507-M",
                       "COMPRESSOR","PWR-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}

 CAPACITY-CTRL                             = NONE
 ..

$LIBRARY-ENTRY L06DR718-CAP-FSST&SDT-R22-M     CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 0.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(387.760186000,   17.777319000,       2.853920000,
0.019597000,           -0.102229000,       -0.021099000,
0.001640000,           0.000870000,        0.000451000,
0.000027000)            ..

$LIBRARY-ENTRY L06DR718-KW-FSST&SDT-R22-M      CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 0.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(1.688945000,     -0.002569660,       0.019487020,
-0.000211627,          0.000169815,        0.000228847,
-0.000002578,          -0.000000806,       0.000003214,
-0.000001166)           ..

$LIBRARY-ENTRY L06DR718-KW-FPLR                CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY L06DR718-CAP-FSST&SDT-R507-M    CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 0.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(908.409524000,   18.127143000,       -2.724172000,
0.147143000,           0.007816000,        0.027238000,
0.000500000,           0.000092000,        0.000021000,
-0.000122000)           ..

$LIBRARY-ENTRY L06DR718-KW-FSST&SDT-R507-M     CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 0.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(1.938214000,     -0.008856256,       0.036552940,
-0.000390636,          0.000465385,        0.000065917,
-0.000001836,          0.000001481,        0.000001940,
-0.000000592)           ..

$LIBRARY-ENTRY L06DR718-KW-FPLR                CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY L06DR718                        COMPRESSOR      Compressors
TYPE = SEMI-HERMETIC
CAP-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1444: #SIT("L06DR718-CAP-FSST&SDT-R22-M",
                       "COMPRESSOR","CAP-FSST&SDT",#L("TYPE"))
                       case 1459: #SIT("L06DR718-CAP-FSST&SDT-R507-M",
                       "COMPRESSOR","CAP-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}
PWR-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1444: #SIT("L06DR718-KW-FSST&SDT-R22-M",
                       "COMPRESSOR","PWR-FSST&SDT",#L("TYPE"))
                       case 1459: #SIT("L06DR718-KW-FSST&SDT-R507-M",
                       "COMPRESSOR","PWR-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}

 CAPACITY-CTRL                             = NONE
 ..

$LIBRARY-ENTRY L06DR724-CAP-FSST&SDT-R22-M     CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 0.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(836.649254000,   32.095715000,       -0.579194000,
0.055614000,           -0.190905000,       -0.013488000,
0.002938000,           0.001410000,        0.000558000,
0.000018000)            ..

$LIBRARY-ENTRY L06DR724-KW-FSST&SDT-R22-M      CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 0.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(-0.175525000,    -0.068605590,       0.101304200,
-0.000911393,          0.001568957,        -0.000468363,
-0.000002635,          0.000006356,        -0.000002349,
0.000000956)            ..

$LIBRARY-ENTRY L06DR724-KW-FPLR                CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY L06DR724-CAP-FSST&SDT-R507-M    CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 0.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(1196.480270000,  24.987721000,       -3.013107000,
0.214949000,           0.015835000,        0.022095000,
0.000738000,           0.000059000,        -0.000073000,
-0.000128000)           ..

$LIBRARY-ENTRY L06DR724-KW-FSST&SDT-R507-M     CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 0.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(3.229420000,     0.001755213,        0.032256300,
-0.000388784,          0.000555959,        0.000178849,
-0.000001946,          0.000001749,        0.000002595,
-0.000001240)           ..

$LIBRARY-ENTRY L06DR724-KW-FPLR                CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY L06DR724                        COMPRESSOR      Compressors
TYPE = SEMI-HERMETIC
CAP-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1444: #SIT("L06DR724-CAP-FSST&SDT-R22-M",
                       "COMPRESSOR","CAP-FSST&SDT",#L("TYPE"))
                       case 1459: #SIT("L06DR724-CAP-FSST&SDT-R507-M",
                       "COMPRESSOR","CAP-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}
PWR-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1444: #SIT("L06DR724-KW-FSST&SDT-R22-M",
                       "COMPRESSOR","PWR-FSST&SDT",#L("TYPE"))
                       case 1459: #SIT("L06DR724-KW-FSST&SDT-R507-M",
                       "COMPRESSOR","PWR-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}

 CAPACITY-CTRL                             = NONE
 ..

$LIBRARY-ENTRY L06DR820-CAP-FSST&SDT-R22-M     CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 0.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(586.705635000,   24.227946000,       2.556455000,
0.025937000,           -0.128785000,       -0.033708000,
0.002259000,           0.001270000,        0.000392000,
0.000082000)            ..

$LIBRARY-ENTRY L06DR820-KW-FSST&SDT-R22-M      CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 0.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(-0.066475670,    -0.052959720,       0.076506090,
-0.000940253,          0.001062754,        -0.000253718,
-0.000006319,          0.000004957,        -0.000000328,
0.000000394)            ..

$LIBRARY-ENTRY L06DR820-KW-FPLR                CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY L06DR820-CAP-FSST&SDT-R507-M    CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 0.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(1074.046930000,  22.141054000,       -2.946088000,
0.186378000,           0.012675000,        0.023357000,
0.000619000,           0.000079000,        -0.000063000,
-0.000117000)           ..

$LIBRARY-ENTRY L06DR820-KW-FSST&SDT-R507-M     CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 0.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(2.144108000,     -0.025432640,       0.035059790,
-0.000496678,          0.000753654,        0.000149968,
-0.000003365,          0.000001478,        0.000001063,
-0.000000999)           ..

$LIBRARY-ENTRY L06DR820-KW-FPLR                CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY L06DR820                        COMPRESSOR      Compressors
TYPE = SEMI-HERMETIC
CAP-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1444: #SIT("L06DR820-CAP-FSST&SDT-R22-M",
                       "COMPRESSOR","CAP-FSST&SDT",#L("TYPE"))
                       case 1459: #SIT("L06DR820-CAP-FSST&SDT-R507-M",
                       "COMPRESSOR","CAP-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}
PWR-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1444: #SIT("L06DR820-KW-FSST&SDT-R22-M",
                       "COMPRESSOR","PWR-FSST&SDT",#L("TYPE"))
                       case 1459: #SIT("L06DR820-KW-FSST&SDT-R507-M",
                       "COMPRESSOR","PWR-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}

 CAPACITY-CTRL                             = NONE
 ..

$LIBRARY-ENTRY L06ER399-CAP-FSST&SDT-R22-M     CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 0.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(2305.121420000,  101.389180000,      14.213923000,
0.099647000,           -0.516534000,       -0.134777000,
0.009456000,           0.005414000,        0.002003000,
0.000202000)            ..

$LIBRARY-ENTRY L06ER399-KW-FSST&SDT-R22-M      CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 0.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(23.224200000,    0.475625000,        -0.087301460,
0.004631552,           -0.005054402,       0.002587330,
0.000007819,           -0.000042794,       0.000040004,
-0.000009508)           ..

$LIBRARY-ENTRY L06ER399-KW-FPLR                CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY L06ER399-CAP-FSST&SDT-R507-M    CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 0.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(4490.185710000,  101.970000000,      0.962959000,
0.900714000,           -0.036027000,       -0.062190000,
0.003000000,           -0.000796000,       -0.000133000,
0.000017000)            ..

$LIBRARY-ENTRY L06ER399-KW-FSST&SDT-R507-M     CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 0.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(-10.109200000,   -0.050991910,       0.895189800,
-0.001391345,          0.005514746,        -0.006010109,
-0.000012019,          0.000015757,        -0.000006539,
0.000013857)            ..

$LIBRARY-ENTRY L06ER399-KW-FPLR                CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY L06ER399                        COMPRESSOR      Compressors
TYPE = SEMI-HERMETIC
CAP-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1444: #SIT("L06ER399-CAP-FSST&SDT-R22-M",
                       "COMPRESSOR","CAP-FSST&SDT",#L("TYPE"))
                       case 1459: #SIT("L06ER399-CAP-FSST&SDT-R507-M",
                       "COMPRESSOR","CAP-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}
PWR-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1444: #SIT("L06ER399-KW-FSST&SDT-R22-M",
                       "COMPRESSOR","PWR-FSST&SDT",#L("TYPE"))
                       case 1459: #SIT("L06ER399-KW-FSST&SDT-R507-M",
                       "COMPRESSOR","PWR-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}

 CAPACITY-CTRL                             = NONE
 ..

$LIBRARY-ENTRY L06ER450-CAP-FSST&SDT-R22-M     CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 0.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(1254.858380000,  54.685336000,       6.964968000,
0.110361000,           -0.318450000,       -0.051037000,
0.004692000,           0.001992000,        0.001560000,
-0.000025000)           ..

$LIBRARY-ENTRY L06ER450-KW-FSST&SDT-R22-M      CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 0.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(4.175755000,     0.245589100,        0.053985350,
0.001770494,           -0.005478613,       0.000905663,
-0.000027934,          -0.000049540,       0.000040019,
-0.000004821)           ..

$LIBRARY-ENTRY L06ER450-KW-FPLR                CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY L06ER450-CAP-FSST&SDT-R507-M    CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 0.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(2677.166660000,  53.884286000,       -11.150261000,
0.452857000,           -0.044044000,       0.125619000,
0.001500000,           -0.000383000,       0.000569000,
-0.000572000)           ..

$LIBRARY-ENTRY L06ER450-KW-FSST&SDT-R507-M     CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 0.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(-9.860838000,    -0.041458770,       0.557155200,
-0.000437623,          0.002112168,        -0.003663123,
-0.000005413,          -0.000003562,       0.000003418,
0.000008370)            ..

$LIBRARY-ENTRY L06ER450-KW-FPLR                CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY L06ER450                        COMPRESSOR      Compressors
TYPE = SEMI-HERMETIC
CAP-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1444: #SIT("L06ER450-CAP-FSST&SDT-R22-M",
                       "COMPRESSOR","CAP-FSST&SDT",#L("TYPE"))
                       case 1459: #SIT("L06ER450-CAP-FSST&SDT-R507-M",
                       "COMPRESSOR","CAP-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}
PWR-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1444: #SIT("L06ER450-KW-FSST&SDT-R22-M",
                       "COMPRESSOR","PWR-FSST&SDT",#L("TYPE"))
                       case 1459: #SIT("L06ER450-KW-FSST&SDT-R507-M",
                       "COMPRESSOR","PWR-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}

 CAPACITY-CTRL                             = NONE
 ..

$LIBRARY-ENTRY L06ER465-CAP-FSST&SDT-R22-M     CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 0.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(1632.958680000,  72.068194000,       10.113206000,
0.090764000,           -0.380163000,       -0.091405000,
0.006527000,           0.003493000,        0.001648000,
0.000076000)            ..

$LIBRARY-ENTRY L06ER465-KW-FSST&SDT-R22-M      CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 0.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(17.196990000,    0.657989000,        -0.170917700,
0.010945200,           -0.008666747,       0.002892083,
0.000052394,           -0.000087220,       0.000047836,
-0.000010224)           ..

$LIBRARY-ENTRY L06ER465-KW-FPLR                CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY L06ER465-CAP-FSST&SDT-R507-M    CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 0.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(3579.687070000,  85.958367000,       -1.068186000,
0.779388000,           -0.071058000,       -0.078595000,
0.002643000,           -0.000745000,       -0.000326000,
0.000161000)            ..

$LIBRARY-ENTRY L06ER465-KW-FSST&SDT-R507-M     CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 0.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(9.420981000,     -0.056359940,       0.180379500,
-0.002161935,          0.004083966,        -0.000559136,
-0.000008003,          0.000024109,        -0.000005101,
-0.000000560)           ..

$LIBRARY-ENTRY L06ER465-KW-FPLR                CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY L06ER465                        COMPRESSOR      Compressors
TYPE = SEMI-HERMETIC
CAP-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1444: #SIT("L06ER465-CAP-FSST&SDT-R22-M",
                       "COMPRESSOR","CAP-FSST&SDT",#L("TYPE"))
                       case 1459: #SIT("L06ER465-CAP-FSST&SDT-R507-M",
                       "COMPRESSOR","CAP-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}
PWR-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1444: #SIT("L06ER465-KW-FSST&SDT-R22-M",
                       "COMPRESSOR","PWR-FSST&SDT",#L("TYPE"))
                       case 1459: #SIT("L06ER465-KW-FSST&SDT-R507-M",
                       "COMPRESSOR","PWR-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}

 CAPACITY-CTRL                             = NONE
 ..

$LIBRARY-ENTRY L06ER475-CAP-FSST&SDT-R22-M     CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 0.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(1426.171050000,  73.884686000,       17.939127000,
0.123306000,           -0.421438000,       -0.149659000,
0.006484000,           0.003114000,        0.001940000,
0.000276000)            ..

$LIBRARY-ENTRY L06ER475-KW-FSST&SDT-R22-M      CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 0.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(26.992330000,    0.523154700,        -0.412680000,
0.006981642,           -0.006813926,       0.005349646,
-0.000002889,          -0.000077772,       0.000038487,
-0.000017508)           ..

$LIBRARY-ENTRY L06ER475-KW-FPLR                CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY L06ER475-CAP-FSST&SDT-R507-M    CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 0.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(3937.303400000,  82.567347000,       -11.022540000,
0.720612000,           0.015500000,        0.094262000,
0.002571000,           -0.000107000,       0.000036000,
-0.000506000)           ..

$LIBRARY-ENTRY L06ER475-KW-FSST&SDT-R507-M     CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 0.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(-8.945497000,    -0.153937900,       0.687697500,
-0.002434145,          0.005565534,        -0.004397435,
-0.000008783,          0.000021094,        -0.000007697,
0.000009117)            ..

$LIBRARY-ENTRY L06ER475-KW-FPLR                CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY L06ER475                        COMPRESSOR      Compressors
TYPE = SEMI-HERMETIC
CAP-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1444: #SIT("L06ER475-CAP-FSST&SDT-R22-M",
                       "COMPRESSOR","CAP-FSST&SDT",#L("TYPE"))
                       case 1459: #SIT("L06ER475-CAP-FSST&SDT-R507-M",
                       "COMPRESSOR","CAP-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}
PWR-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1444: #SIT("L06ER475-KW-FSST&SDT-R22-M",
                       "COMPRESSOR","PWR-FSST&SDT",#L("TYPE"))
                       case 1459: #SIT("L06ER475-KW-FSST&SDT-R507-M",
                       "COMPRESSOR","PWR-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}

 CAPACITY-CTRL                             = NONE
 ..

$LIBRARY-ENTRY M05TRQ033-CAP-FSST&SDT-R507-M   CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 55.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(2029.941000000,  42.909386000,       -7.753859000,
0.532966000,           0.030870000,        0.086311000,
0.001964000,           -0.001773000,       -0.000947000,
-0.000558000)           ..

$LIBRARY-ENTRY M05TRQ033-KW-FSST&SDT-R507-M    CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 0.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(5.804507000,     -0.007581188,       0.050035980,
-0.000305658,          -0.000466180,       0.000585437,
0.000005792,           -0.000004618,       0.000009246,
0.000002271)            ..

$LIBRARY-ENTRY M05TRQ033-KW-FPLR               CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY M05TRQ033-CAP-FSST&SDT-R22-M    CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 55.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(1250.258000000,  26.859362000,       -1.888552000,
0.295999000,           -0.000325000,       0.012662000,
0.001389000,           -0.000556000,       -0.000274000,
-0.000184000)           ..

$LIBRARY-ENTRY M05TRQ033-KW-FSST&SDT-R22-M     CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 0.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(4.025135000,     0.008651859,        0.056141000,
-0.000230346,          -0.000143001,       0.000431750,
0.000000457,           0.000000143,        0.000005399,
0.000000780)            ..

$LIBRARY-ENTRY M05TRQ033-KW-FPLR               CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY M05TRQ033-CAP-FSST&SDT-R134A-M  CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 55.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(757.128573000,   18.057872000,       -0.484984000,
0.241142000,           0.008266000,        0.006201000,
0.001120000,           -0.000652000,       -0.000141000,
-0.000101000)           ..

$LIBRARY-ENTRY M05TRQ033-KW-FSST&SDT-R134A-M   CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 0.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(2.027280000,     0.007481429,        0.035702730,
-0.000174556,          -0.000068251,       0.000316561,
-0.000001627,          0.000002062,        0.000001998,
0.000001122)            ..

$LIBRARY-ENTRY M05TRQ033-KW-FPLR               CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY M05TRQ033                       COMPRESSOR      Compressors
TYPE = SEMI-HERMETIC
CAP-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1452: #SIT("M05TRQ033-CAP-FSST&SDT-R134A-M",
                       "COMPRESSOR","CAP-FSST&SDT",#L("TYPE"))
                       case 1444: #SIT("M05TRQ033-CAP-FSST&SDT-R22-M",
                       "COMPRESSOR","CAP-FSST&SDT",#L("TYPE"))
                       case 1459: #SIT("M05TRQ033-CAP-FSST&SDT-R507-M",
                       "COMPRESSOR","CAP-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}
PWR-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1452: #SIT("M05TRQ033-KW-FSST&SDT-R134A-M",
                       "COMPRESSOR","PWR-FSST&SDT",#L("TYPE"))
                       case 1444: #SIT("M05TRQ033-KW-FSST&SDT-R22-M",
                       "COMPRESSOR","PWR-FSST&SDT",#L("TYPE"))
                       case 1459: #SIT("M05TRQ033-KW-FSST&SDT-R507-M",
                       "COMPRESSOR","PWR-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}

 CAPACITY-CTRL                             = NONE
 ..

$LIBRARY-ENTRY M05TRQ033-CAP-FSST&SDT-R507-M   CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 55.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(4268.991000000,  82.888737000,       -22.095285000,
0.946277000,           0.082289000,        0.254468000,
0.003118000,           -0.002347000,       -0.001367000,
-0.001220000)           ..

$LIBRARY-ENTRY M05TRQ033-KW-FSST&SDT-R507-M    CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 0.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(8.592833000,     -0.044025690,       0.253234300,
-0.000952337,          0.000361182,        -0.000764375,
0.000001203,           -0.000004964,       0.000011303,
0.000012749)            ..

$LIBRARY-ENTRY M05TRQ033-KW-FPLR               CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY M05TRQ033-CAP-FSST&SDT-R22-M    CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 55.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(2480.289000000,  53.895413000,       -3.558741000,
0.550066000,           -0.013271000,       0.031773000,
0.002537000,           -0.000673000,       -0.000254000,
-0.000261000)           ..

$LIBRARY-ENTRY M05TRQ033-KW-FSST&SDT-R22-M     CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 0.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(8.199194000,     -0.023893640,       0.150801800,
-0.000203050,          0.000447857,        0.000198339,
0.000005662,           -0.000001326,       0.000005079,
0.000005460)            ..

$LIBRARY-ENTRY M05TRQ033-KW-FPLR               CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY M05TRQ033-CAP-FSST&SDT-R134A-M  CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 55.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(1884.587800000,  35.772755000,       -12.006735000,
0.477051000,           0.007108000,        0.123622000,
0.002125000,           -0.001110000,       -0.000077000,
-0.000489000)           ..

$LIBRARY-ENTRY M05TRQ033-KW-FSST&SDT-R134A-M   CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 0.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(5.252508000,     0.013374880,        0.076180250,
-0.000425039,          -0.000031301,       0.000491633,
-0.000004208,          0.000005683,        0.000002852,
0.000003130)            ..

$LIBRARY-ENTRY M05TRQ033-KW-FPLR               CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY M05TRQ033                       COMPRESSOR      Compressors
TYPE = SEMI-HERMETIC
CAP-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1452: #SIT("M05TRQ033-CAP-FSST&SDT-R134A-M",
                       "COMPRESSOR","CAP-FSST&SDT",#L("TYPE"))
                       case 1444: #SIT("M05TRQ033-CAP-FSST&SDT-R22-M",
                       "COMPRESSOR","CAP-FSST&SDT",#L("TYPE"))
                       case 1459: #SIT("M05TRQ033-CAP-FSST&SDT-R507-M",
                       "COMPRESSOR","CAP-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}
PWR-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1452: #SIT("M05TRQ033-KW-FSST&SDT-R134A-M",
                       "COMPRESSOR","PWR-FSST&SDT",#L("TYPE"))
                       case 1444: #SIT("M05TRQ033-KW-FSST&SDT-R22-M",
                       "COMPRESSOR","PWR-FSST&SDT",#L("TYPE"))
                       case 1459: #SIT("M05TRQ033-KW-FSST&SDT-R507-M",
                       "COMPRESSOR","PWR-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}

 CAPACITY-CTRL                             = NONE
 ..

$LIBRARY-ENTRY M05TRQ039-CAP-FSST&SDT-R507-M   CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 55.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(2521.422000000,  50.892798000,       -12.143351000,
0.614716000,           0.042797000,        0.136068000,
0.002215000,           -0.001837000,       -0.001035000,
-0.000747000)           ..

$LIBRARY-ENTRY M05TRQ039-KW-FSST&SDT-R507-M    CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 0.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(5.104321000,     -0.005425640,       0.123199200,
-0.000428371,          -0.000580650,       0.000018833,
0.000006349,           -0.000004911,       0.000011073,
0.000005189)            ..

$LIBRARY-ENTRY M05TRQ039-KW-FPLR               CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY M05TRQ039-CAP-FSST&SDT-R22-M    CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 55.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(1468.259000000,  32.449787000,       -1.142210000,
0.345003000,           -0.010734000,       0.003265000,
0.001633000,           -0.000596000,       -0.000237000,
-0.000149000)           ..

$LIBRARY-ENTRY M05TRQ039-KW-FSST&SDT-R22-M     CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 0.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(4.009460000,     -0.010577960,       0.102415100,
-0.000317854,          0.000270918,        0.000065169,
0.000001198,           0.000000748,        0.000003847,
0.000002826)            ..

$LIBRARY-ENTRY M05TRQ039-KW-FPLR               CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY M05TRQ039-CAP-FSST&SDT-R134A-M  CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 55.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(933.148954000,   21.445152000,       -1.369633000,
0.279978000,           0.012545000,        0.015509000,
0.001293000,           -0.000699000,       -0.000161000,
-0.000133000)           ..

$LIBRARY-ENTRY M05TRQ039-KW-FSST&SDT-R134A-M   CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 0.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(2.755472000,     0.009089865,        0.035862220,
-0.000210313,          -0.000087342,       0.000427851,
-0.000001945,          0.000002515,        0.000002370,
0.000001203)            ..

$LIBRARY-ENTRY M05TRQ039-KW-FPLR               CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY M05TRQ039                       COMPRESSOR      Compressors
TYPE = SEMI-HERMETIC
CAP-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1452: #SIT("M05TRQ039-CAP-FSST&SDT-R134A-M",
                       "COMPRESSOR","CAP-FSST&SDT",#L("TYPE"))
                       case 1444: #SIT("M05TRQ039-CAP-FSST&SDT-R22-M",
                       "COMPRESSOR","CAP-FSST&SDT",#L("TYPE"))
                       case 1459: #SIT("M05TRQ039-CAP-FSST&SDT-R507-M",
                       "COMPRESSOR","CAP-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}
PWR-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1452: #SIT("M05TRQ039-KW-FSST&SDT-R134A-M",
                       "COMPRESSOR","PWR-FSST&SDT",#L("TYPE"))
                       case 1444: #SIT("M05TRQ039-KW-FSST&SDT-R22-M",
                       "COMPRESSOR","PWR-FSST&SDT",#L("TYPE"))
                       case 1459: #SIT("M05TRQ039-KW-FSST&SDT-R507-M",
                       "COMPRESSOR","PWR-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}

 CAPACITY-CTRL                             = NONE
 ..

$LIBRARY-ENTRY M05TRQ039-CAP-FSST&SDT-R507-M   CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 55.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(5121.753000000,  97.822788000,       -28.834581000,
1.134179000,           0.109435000,        0.334470000,
0.004042000,           -0.002486000,       -0.001596000,
-0.001549000)           ..

$LIBRARY-ENTRY M05TRQ039-KW-FSST&SDT-R507-M    CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 0.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(10.521860000,    -0.036770320,       0.318881400,
-0.001614080,          0.000507955,        -0.001189023,
-0.000002093,          -0.000000930,       0.000012241,
0.000016566)            ..

$LIBRARY-ENTRY M05TRQ039-KW-FPLR               CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY M05TRQ039-CAP-FSST&SDT-R22-M    CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 55.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(2740.496000000,  64.673167000,       1.369498000,
0.653485000,           -0.013027000,       -0.013872000,
0.002745000,           -0.000798000,       -0.000286000,
-0.000121000)           ..

$LIBRARY-ENTRY M05TRQ039-KW-FSST&SDT-R22-M     CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 0.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(10.903940000,    -0.022186960,       0.155176900,
0.000163035,           -0.000075185,       0.000546285,
0.000015606,           -0.000005728,       0.000008328,
0.000005812)            ..

$LIBRARY-ENTRY M05TRQ039-KW-FPLR               CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY M05TRQ039                       COMPRESSOR      Compressors
TYPE = SEMI-HERMETIC
CAP-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1444: #SIT("M05TRQ039-CAP-FSST&SDT-R22-M",
                       "COMPRESSOR","CAP-FSST&SDT",#L("TYPE"))
                       case 1459: #SIT("M05TRQ039-CAP-FSST&SDT-R507-M",
                       "COMPRESSOR","CAP-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}
PWR-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1444: #SIT("M05TRQ039-KW-FSST&SDT-R22-M",
                       "COMPRESSOR","PWR-FSST&SDT",#L("TYPE"))
                       case 1459: #SIT("M05TRQ039-KW-FSST&SDT-R507-M",
                       "COMPRESSOR","PWR-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}

 CAPACITY-CTRL                             = NONE
 ..

$LIBRARY-ENTRY M05TRQ044-CAP-FSST&SDT-R507-M   CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 55.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(2826.957000000,  57.060656000,       -13.501456000,
0.674278000,           0.047848000,        0.153169000,
0.002268000,           -0.001956000,       -0.001093000,
-0.000819000)           ..

$LIBRARY-ENTRY M05TRQ044-KW-FSST&SDT-R507-M    CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 0.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(5.033668000,     -0.006055047,       0.164540100,
-0.000492661,          -0.000589440,       -0.000281346,
0.000006276,           -0.000005337,       0.000012056,
0.000007011)            ..

$LIBRARY-ENTRY M05TRQ044-KW-FPLR               CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY M05TRQ044-CAP-FSST&SDT-R22-M    CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 55.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(1687.115000000,  36.388228000,       -2.590426000,
0.382199000,           -0.013677000,       0.018774000,
0.001849000,           -0.000625000,       -0.000236000,
-0.000204000)           ..

$LIBRARY-ENTRY M05TRQ044-KW-FSST&SDT-R22-M     CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 0.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(4.546454000,     -0.019148030,       0.118615200,
-0.000349279,          0.000461782,        -0.000011257,
0.000001802,           0.000000923,        0.000003194,
0.000003694)            ..

$LIBRARY-ENTRY M05TRQ044-KW-FPLR               CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY M05TRQ044-CAP-FSST&SDT-R134A-M  CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 55.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(1051.063570000,  24.311302000,       -1.575205000,
0.312081000,           0.008159000,        0.017216000,
0.001456000,           -0.000770000,       -0.000141000,
-0.000138000)           ..

$LIBRARY-ENTRY M05TRQ044-KW-FSST&SDT-R134A-M   CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 0.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(2.940928000,     0.010369300,        0.048112540,
-0.000218353,          -0.000102711,       0.000385066,
-0.000002461,          0.000002841,        0.000002636,
0.000001688)            ..

$LIBRARY-ENTRY M05TRQ044-KW-FPLR               CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY M05TRQ044                       COMPRESSOR      Compressors
TYPE = SEMI-HERMETIC
CAP-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1452: #SIT("M05TRQ044-CAP-FSST&SDT-R134A-M",
                       "COMPRESSOR","CAP-FSST&SDT",#L("TYPE"))
                       case 1444: #SIT("M05TRQ044-CAP-FSST&SDT-R22-M",
                       "COMPRESSOR","CAP-FSST&SDT",#L("TYPE"))
                       case 1459: #SIT("M05TRQ044-CAP-FSST&SDT-R507-M",
                       "COMPRESSOR","CAP-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}
PWR-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1452: #SIT("M05TRQ044-KW-FSST&SDT-R134A-M",
                       "COMPRESSOR","PWR-FSST&SDT",#L("TYPE"))
                       case 1444: #SIT("M05TRQ044-KW-FSST&SDT-R22-M",
                       "COMPRESSOR","PWR-FSST&SDT",#L("TYPE"))
                       case 1459: #SIT("M05TRQ044-KW-FSST&SDT-R507-M",
                       "COMPRESSOR","PWR-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}

 CAPACITY-CTRL                             = NONE
 ..

$LIBRARY-ENTRY M05TRQ044-CAP-FSST&SDT-R507-M   CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 55.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(5464.831000000,  107.143040000,      -24.041575000,
1.192809000,           0.096913000,        0.286564000,
0.004140000,           -0.002770000,       -0.001562000,
-0.001387000)           ..

$LIBRARY-ENTRY M05TRQ044-KW-FSST&SDT-R507-M    CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 0.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(10.888550000,    -0.046317910,       0.402831100,
-0.001894400,          0.000973008,        -0.001874767,
-0.000005687,          0.000000195,        0.000011183,
0.000020753)            ..

$LIBRARY-ENTRY M05TRQ044-KW-FPLR               CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY M05TRQ044-CAP-FSST&SDT-R22-M    CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 55.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(3173.453000000,  68.344337000,       -0.908534000,
0.715004000,           0.072933000,        -0.002607000,
0.002649000,           -0.000622000,       -0.000689000,
-0.000133000)           ..

$LIBRARY-ENTRY M05TRQ044-KW-FSST&SDT-R22-M     CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 0.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(4.248822000,     -0.092488970,       0.458244600,
0.000584796,           0.000832635,        -0.002445802,
0.000023545,           -0.000010446,       0.000004637,
0.000017508)            ..

$LIBRARY-ENTRY M05TRQ044-KW-FPLR               CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY M05TRQ044                       COMPRESSOR      Compressors
TYPE = SEMI-HERMETIC
CAP-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1444: #SIT("M05TRQ044-CAP-FSST&SDT-R22-M",
                       "COMPRESSOR","CAP-FSST&SDT",#L("TYPE"))
                       case 1459: #SIT("M05TRQ044-CAP-FSST&SDT-R507-M",
                       "COMPRESSOR","CAP-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}
PWR-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1444: #SIT("M05TRQ044-KW-FSST&SDT-R22-M",
                       "COMPRESSOR","PWR-FSST&SDT",#L("TYPE"))
                       case 1459: #SIT("M05TRQ044-KW-FSST&SDT-R507-M",
                       "COMPRESSOR","PWR-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}

 CAPACITY-CTRL                             = NONE
 ..

$LIBRARY-ENTRY M05TRQ048-CAP-FSST&SDT-R507-M   CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 55.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(3016.287000000,  61.224730000,       -13.167336000,
0.716650000,           0.059444000,        0.153248000,
0.002371000,           -0.002004000,       -0.001170000,
-0.000836000)           ..

$LIBRARY-ENTRY M05TRQ048-KW-FSST&SDT-R507-M    CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 0.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(5.619968000,     -0.004435453,       0.177022400,
-0.000548982,          -0.000631535,       -0.000313229,
0.000006048,           -0.000005630,       0.000013007,
0.000007749)            ..

$LIBRARY-ENTRY M05TRQ048-KW-FPLR               CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY M05TRQ048-CAP-FSST&SDT-R22-M    CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 55.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(1877.234000000,  39.529996000,       -4.362682000,
0.414931000,           -0.016118000,       0.036823000,
0.001970000,           -0.000670000,       -0.000229000,
-0.000264000)           ..

$LIBRARY-ENTRY M05TRQ048-KW-FSST&SDT-R22-M     CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 0.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(6.515186000,     -0.017963840,       0.080975090,
-0.000373065,          0.000438116,        0.000463519,
0.000002486,           0.000001042,        0.000003528,
0.000002518)            ..

$LIBRARY-ENTRY M05TRQ048-KW-FPLR               CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY M05TRQ048-CAP-FSST&SDT-R134A-M  CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 55.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(1128.072860000,  26.502007000,       -1.405204000,
0.337414000,           0.004830000,        0.016114000,
0.001567000,           -0.000803000,       -0.000121000,
-0.000136000)           ..

$LIBRARY-ENTRY M05TRQ048-KW-FSST&SDT-R134A-M   CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 0.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(3.406174000,     0.014809400,        0.048060480,
-0.000249396,          -0.000181551,       0.000457139,
-0.000002818,          0.000003244,        0.000003174,
0.000001706)            ..

$LIBRARY-ENTRY M05TRQ048-KW-FPLR               CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY M05TRQ048                       COMPRESSOR      Compressors
TYPE = SEMI-HERMETIC
CAP-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1452: #SIT("M05TRQ048-CAP-FSST&SDT-R134A-M",
                       "COMPRESSOR","CAP-FSST&SDT",#L("TYPE"))
                       case 1444: #SIT("M05TRQ048-CAP-FSST&SDT-R22-M",
                       "COMPRESSOR","CAP-FSST&SDT",#L("TYPE"))
                       case 1459: #SIT("M05TRQ048-CAP-FSST&SDT-R507-M",
                       "COMPRESSOR","CAP-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}
PWR-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1452: #SIT("M05TRQ048-KW-FSST&SDT-R134A-M",
                       "COMPRESSOR","PWR-FSST&SDT",#L("TYPE"))
                       case 1444: #SIT("M05TRQ048-KW-FSST&SDT-R22-M",
                       "COMPRESSOR","PWR-FSST&SDT",#L("TYPE"))
                       case 1459: #SIT("M05TRQ048-KW-FSST&SDT-R507-M",
                       "COMPRESSOR","PWR-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}

 CAPACITY-CTRL                             = NONE
 ..

$LIBRARY-ENTRY M05TRQ054-CAP-FSST&SDT-R507-M   CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 55.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(3450.619000000,  68.759651000,       -15.911945000,
0.797499000,           0.075102000,        0.186728000,
0.002633000,           -0.002094000,       -0.001269000,
-0.000969000)           ..

$LIBRARY-ENTRY M05TRQ054-KW-FSST&SDT-R507-M    CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 0.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(6.306540000,     -0.010246960,       0.214426600,
-0.000748224,          -0.000462408,       -0.000560160,
0.000004806,           -0.000004966,       0.000013297,
0.000009768)            ..

$LIBRARY-ENTRY M05TRQ054-KW-FPLR               CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY M05TRQ054-CAP-FSST&SDT-R22-M    CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 55.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(2084.614000000,  44.905811000,       -3.586886000,
0.465036000,           -0.020729000,       0.028960000,
0.002206000,           -0.000681000,       -0.000208000,
-0.000239000)           ..

$LIBRARY-ENTRY M05TRQ054-KW-FSST&SDT-R22-M     CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 0.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(7.731395000,     -0.009588027,       0.083578290,
-0.000337964,          0.000224551,        0.000622093,
0.000003554,           0.000000456,        0.000005168,
0.000002639)            ..

$LIBRARY-ENTRY M05TRQ054-KW-FPLR               CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY M05TRQ054-CAP-FSST&SDT-R134A-M  CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 55.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(1516.217940000,  -64.717967000,      -11.263115000,
1.342643000,           2.212017000,        0.110671000,
-0.003773000,          -0.022722000,       -0.011396000,
-0.000270000)           ..

$LIBRARY-ENTRY M05TRQ054-KW-FSST&SDT-R134A-M   CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 0.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(4.091866000,     0.031048230,        0.056190230,
-0.001452359,          -0.000306976,       0.000484804,
0.000013730,           0.000007145,        0.000002960,
0.000002061)            ..

$LIBRARY-ENTRY M05TRQ054-KW-FPLR               CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY M05TRQ054                       COMPRESSOR      Compressors
TYPE = SEMI-HERMETIC
CAP-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1452: #SIT("M05TRQ054-CAP-FSST&SDT-R134A-M",
                       "COMPRESSOR","CAP-FSST&SDT",#L("TYPE"))
                       case 1444: #SIT("M05TRQ054-CAP-FSST&SDT-R22-M",
                       "COMPRESSOR","CAP-FSST&SDT",#L("TYPE"))
                       case 1459: #SIT("M05TRQ054-CAP-FSST&SDT-R507-M",
                       "COMPRESSOR","CAP-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}
PWR-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1452: #SIT("M05TRQ054-KW-FSST&SDT-R134A-M",
                       "COMPRESSOR","PWR-FSST&SDT",#L("TYPE"))
                       case 1444: #SIT("M05TRQ054-KW-FSST&SDT-R22-M",
                       "COMPRESSOR","PWR-FSST&SDT",#L("TYPE"))
                       case 1459: #SIT("M05TRQ054-KW-FSST&SDT-R507-M",
                       "COMPRESSOR","PWR-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}

 CAPACITY-CTRL                             = NONE
 ..

$LIBRARY-ENTRY M06DA328-CAP-FSST&SDT-R22-M     CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -5.          MAX-SST = 55.
MIN-SDT = 50.          MAX-SDT = 140.
COEF=(1049.932350000,  28.004914000,       -3.449476000,
0.221323000,           -0.083846000,       0.001268000,
0.001906000,           -0.000158000,       0.000091000,
-0.000006000)           ..

$LIBRARY-ENTRY M06DA328-KW-FSST&SDT-R22-M      CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -5.          MAX-SST = 55.
MIN-SDT = 50.          MAX-SDT = 140.
COEF=(1.404161000,     -0.075780670,       0.076786770,
-0.001491545,          0.001747797,        -0.000214570,
-0.000007752,          0.000011437,        -0.000002682,
-0.000000035)           ..

$LIBRARY-ENTRY M06DA328-KW-FPLR                CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY M06DA328                        COMPRESSOR      Compressors
TYPE = SEMI-HERMETIC
CAP-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1444: #SIT("M06DA328-CAP-FSST&SDT-R22-M",
                       "COMPRESSOR","CAP-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}
PWR-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1444: #SIT("M06DA328-KW-FSST&SDT-R22-M",
                       "COMPRESSOR","PWR-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}

 CAPACITY-CTRL                             = NONE
 ..

$LIBRARY-ENTRY M06DA537-CAP-FSST&SDT-R22-M     CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -5.          MAX-SST = 55.
MIN-SDT = 50.          MAX-SDT = 140.
COEF=(1375.203460000,  37.157382000,       -3.527194000,
0.277783000,           -0.109115000,       -0.003214000,
0.002449000,           -0.000054000,       0.000135000,
0.000005000)            ..

$LIBRARY-ENTRY M06DA537-KW-FSST&SDT-R22-M      CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -5.          MAX-SST = 55.
MIN-SDT = 50.          MAX-SDT = 140.
COEF=(1.067766000,     -0.135453200,       0.130553800,
-0.002521791,          0.003164860,        -0.000499261,
-0.000014164,          0.000021045,        -0.000006818,
0.000000541)            ..

$LIBRARY-ENTRY M06DA537-KW-FPLR                CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY M06DA537                        COMPRESSOR      Compressors
TYPE = SEMI-HERMETIC
CAP-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1444: #SIT("M06DA537-CAP-FSST&SDT-R22-M",
                       "COMPRESSOR","CAP-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}
PWR-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1444: #SIT("M06DA537-KW-FSST&SDT-R22-M",
                       "COMPRESSOR","PWR-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}

 CAPACITY-CTRL                             = NONE
 ..

$LIBRARY-ENTRY M06DA818-CAP-FSST&SDT-R22-M     CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -5.          MAX-SST = 55.
MIN-SDT = 50.          MAX-SDT = 140.
COEF=(650.900667000,   16.195154000,       -1.193831000,
0.105667000,           -0.014461000,       -0.007446000,
0.001028000,           0.000217000,        -0.000053000,
-0.000010000)           ..

$LIBRARY-ENTRY M06DA818-KW-FSST&SDT-R22-M      CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -5.          MAX-SST = 55.
MIN-SDT = 50.          MAX-SDT = 140.
COEF=(0.941964200,     -0.043169790,       0.044443450,
-0.000859453,          0.000861313,        -0.000005439,
-0.000004212,          0.000004458,        0.000001407,
-0.000001010)           ..

$LIBRARY-ENTRY M06DA818-KW-FPLR                CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY M06DA818                        COMPRESSOR      Compressors
TYPE = SEMI-HERMETIC
CAP-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1444: #SIT("M06DA818-CAP-FSST&SDT-R22-M",
                       "COMPRESSOR","CAP-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}
PWR-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1444: #SIT("M06DA818-KW-FSST&SDT-R22-M",
                       "COMPRESSOR","PWR-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}

 CAPACITY-CTRL                             = NONE
 ..

$LIBRARY-ENTRY M06DA824-CAP-FSST&SDT-R22-M     CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -5.          MAX-SST = 55.
MIN-SDT = 50.          MAX-SDT = 140.
COEF=(895.849844000,   23.630170000,       -2.895456000,
0.182941000,           -0.055703000,       -0.004764000,
0.001615000,           -0.000048000,       -0.000019000,
0.000005000)            ..

$LIBRARY-ENTRY M06DA824-KW-FSST&SDT-R22-M      CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -5.          MAX-SST = 55.
MIN-SDT = 50.          MAX-SDT = 140.
COEF=(0.988865500,     -0.037418400,       0.060401100,
-0.000839900,          0.000887092,        -0.000084428,
-0.000004225,          0.000004723,        0.000001457,
-0.000000650)           ..

$LIBRARY-ENTRY M06DA824-KW-FPLR                CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY M06DA824                        COMPRESSOR      Compressors
TYPE = SEMI-HERMETIC
CAP-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1444: #SIT("M06DA824-CAP-FSST&SDT-R22-M",
                       "COMPRESSOR","CAP-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}
PWR-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1444: #SIT("M06DA824-KW-FSST&SDT-R22-M",
                       "COMPRESSOR","PWR-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}

 CAPACITY-CTRL                             = NONE
 ..

$LIBRARY-ENTRY M06DM313-CAP-FSST&SDT-R22-M     CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -5.          MAX-SST = 55.
MIN-SDT = 50.          MAX-SDT = 140.
COEF=(472.606546000,   11.868428000,       -1.248011000,
0.079996000,           -0.014656000,       -0.004465000,
0.000798000,           0.000110000,        -0.000045000,
-0.000005000)           ..

$LIBRARY-ENTRY M06DM313-KW-FSST&SDT-R22-M      CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -5.          MAX-SST = 55.
MIN-SDT = 50.          MAX-SDT = 140.
COEF=(0.811253800,     -0.034697340,       0.033067470,
-0.000635051,          0.000677072,        -0.000042895,
-0.000003165,          0.000003540,        0.000000489,
-0.000000577)           ..

$LIBRARY-ENTRY M06DM313-KW-FPLR                CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY M06DM313-CAP-FSST&SDT-R507-M    CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -5.          MAX-SST = 55.
MIN-SDT = 50.          MAX-SDT = 140.
COEF=(867.424490000,   16.661803000,       -7.311565000,
0.232908000,           -0.012515000,       0.054214000,
0.000881000,           -0.000992000,       -0.000004000,
-0.000233000)           ..

$LIBRARY-ENTRY M06DM313-KW-FSST&SDT-R507-M     CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -5.          MAX-SST = 55.
MIN-SDT = 50.          MAX-SDT = 140.
COEF=(1.444523000,     0.005388848,        0.016178780,
-0.000066794,          -0.000035825,       0.000158212,
0.000000379,           -0.000002471,       0.000004644,
-0.000001386)           ..

$LIBRARY-ENTRY M06DM313-KW-FPLR                CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY M06DM313                        COMPRESSOR      Compressors
TYPE = SEMI-HERMETIC
CAP-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1444: #SIT("M06DM313-CAP-FSST&SDT-R22-M",
                       "COMPRESSOR","CAP-FSST&SDT",#L("TYPE"))
                       case 1459: #SIT("M06DM313-CAP-FSST&SDT-R507-M",
                       "COMPRESSOR","CAP-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}
PWR-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1444: #SIT("M06DM313-KW-FSST&SDT-R22-M",
                       "COMPRESSOR","PWR-FSST&SDT",#L("TYPE"))
                       case 1459: #SIT("M06DM313-KW-FSST&SDT-R507-M",
                       "COMPRESSOR","PWR-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}

 CAPACITY-CTRL                             = NONE
 ..

$LIBRARY-ENTRY M06DM316-CAP-FSST&SDT-R22-M     CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -5.          MAX-SST = 55.
MIN-SDT = 50.          MAX-SDT = 140.
COEF=(558.036873000,   15.502990000,       -1.116718000,
0.092622000,           -0.038111000,       -0.006272000,
0.000950000,           0.000200000,        0.000016000,
0.000004000)            ..

$LIBRARY-ENTRY M06DM316-KW-FSST&SDT-R22-M      CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -5.          MAX-SST = 55.
MIN-SDT = 50.          MAX-SDT = 140.
COEF=(0.370116200,     -0.039145470,       0.043635890,
-0.000723319,          0.000843453,        -0.000026280,
-0.000003812,          0.000004089,        0.000000645,
-0.000000651)           ..

$LIBRARY-ENTRY M06DM316-KW-FPLR                CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY M06DM316-CAP-FSST&SDT-R507-M    CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -5.          MAX-SST = 55.
MIN-SDT = 50.          MAX-SDT = 140.
COEF=(1201.729250000,  27.669184000,       -11.549739000,
0.381480000,           -0.131015000,       0.081524000,
0.001393000,           -0.001957000,       0.000404000,
-0.000278000)           ..

$LIBRARY-ENTRY M06DM316-KW-FSST&SDT-R507-M     CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -5.          MAX-SST = 55.
MIN-SDT = 50.          MAX-SDT = 140.
COEF=(2.763750000,     -0.047011720,       0.000679119,
0.000200830,           0.000800493,        0.000411023,
-0.000001309,          -0.000006995,       0.000002629,
-0.000002462)           ..

$LIBRARY-ENTRY M06DM316-KW-FPLR                CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY M06DM316                        COMPRESSOR      Compressors
TYPE = SEMI-HERMETIC
CAP-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1444: #SIT("M06DM316-CAP-FSST&SDT-R22-M",
                       "COMPRESSOR","CAP-FSST&SDT",#L("TYPE"))
                       case 1459: #SIT("M06DM316-CAP-FSST&SDT-R507-M",
                       "COMPRESSOR","CAP-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}
PWR-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1444: #SIT("M06DM316-KW-FSST&SDT-R22-M",
                       "COMPRESSOR","PWR-FSST&SDT",#L("TYPE"))
                       case 1459: #SIT("M06DM316-KW-FSST&SDT-R507-M",
                       "COMPRESSOR","PWR-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}

 CAPACITY-CTRL                             = NONE
 ..

$LIBRARY-ENTRY M06DM337-CAP-FSST&SDT-R22-M     CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -5.          MAX-SST = 55.
MIN-SDT = 50.          MAX-SDT = 140.
COEF=(1272.407200000,  37.019024000,       -1.569283000,
0.237479000,           -0.119187000,       -0.018277000,
0.002281000,           0.000255000,        0.000184000,
0.000044000)            ..

$LIBRARY-ENTRY M06DM337-KW-FSST&SDT-R22-M      CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -5.          MAX-SST = 55.
MIN-SDT = 50.          MAX-SDT = 140.
COEF=(0.844214300,     -0.129288300,       0.114817900,
-0.002238039,          0.002800993,        -0.000241475,
-0.000012032,          0.000016349,        -0.000004206,
-0.000000291)           ..

$LIBRARY-ENTRY M06DM337-KW-FPLR                CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY M06DM337-CAP-FSST&SDT-R507-M    CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -5.          MAX-SST = 55.
MIN-SDT = 50.          MAX-SDT = 140.
COEF=(2450.839450000,  55.115748000,       -19.666202000,
0.660816000,           -0.206629000,       0.157405000,
0.002726000,           -0.002852000,       0.000652000,
-0.000544000)           ..

$LIBRARY-ENTRY M06DM337-KW-FSST&SDT-R507-M     CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -5.          MAX-SST = 55.
MIN-SDT = 50.          MAX-SDT = 140.
COEF=(13.398640000,    -0.039554580,       -0.256839900,
0.000003839,           0.000712427,        0.003875256,
-0.000008944,          -0.000003662,       0.000009334,
-0.000015142)           ..

$LIBRARY-ENTRY M06DM337-KW-FPLR                CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY M06DM337                        COMPRESSOR      Compressors
TYPE = SEMI-HERMETIC
CAP-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1444: #SIT("M06DM337-CAP-FSST&SDT-R22-M",
                       "COMPRESSOR","CAP-FSST&SDT",#L("TYPE"))
                       case 1459: #SIT("M06DM337-CAP-FSST&SDT-R507-M",
                       "COMPRESSOR","CAP-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}
PWR-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1444: #SIT("M06DM337-KW-FSST&SDT-R22-M",
                       "COMPRESSOR","PWR-FSST&SDT",#L("TYPE"))
                       case 1459: #SIT("M06DM337-KW-FSST&SDT-R507-M",
                       "COMPRESSOR","PWR-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}

 CAPACITY-CTRL                             = NONE
 ..

$LIBRARY-ENTRY M06DM808-CAP-FSST&SDT-R22-M     CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -5.          MAX-SST = 55.
MIN-SDT = 50.          MAX-SDT = 140.
COEF=(274.784524000,   7.035269000,        -0.259887000,
0.046103000,           -0.006323000,       -0.005136000,
0.000442000,           0.000098000,        -0.000021000,
0.000001000)            ..

$LIBRARY-ENTRY M06DM808-KW-FSST&SDT-R22-M      CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -5.          MAX-SST = 55.
MIN-SDT = 50.          MAX-SDT = 140.
COEF=(0.436583400,     -0.017177060,       0.018836300,
-0.000330841,          0.000298671,        0.000014330,
-0.000001418,          0.000001238,        0.000001033,
-0.000000482)           ..

$LIBRARY-ENTRY M06DM808-KW-FPLR                CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY M06DM808-CAP-FSST&SDT-R507-M    CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -5.          MAX-SST = 55.
MIN-SDT = 50.          MAX-SDT = 140.
COEF=(535.500000000,   11.294762000,       -4.432415000,
0.150714000,           -0.028769000,       0.032143000,
0.000524000,           -0.000663000,       0.000055000,
-0.000117000)           ..

$LIBRARY-ENTRY M06DM808-KW-FSST&SDT-R507-M     CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -5.          MAX-SST = 55.
MIN-SDT = 50.          MAX-SDT = 140.
COEF=(1.408279000,     -0.007035331,       0.006508986,
-0.000320205,          0.000212174,        0.000126599,
0.000000352,           0.000000941,        0.000001429,
-0.000000888)           ..

$LIBRARY-ENTRY M06DM808-KW-FPLR                CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY M06DM808                        COMPRESSOR      Compressors
TYPE = SEMI-HERMETIC
CAP-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1444: #SIT("M06DM808-CAP-FSST&SDT-R22-M",
                       "COMPRESSOR","CAP-FSST&SDT",#L("TYPE"))
                       case 1459: #SIT("M06DM808-CAP-FSST&SDT-R507-M",
                       "COMPRESSOR","CAP-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}
PWR-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1444: #SIT("M06DM808-KW-FSST&SDT-R22-M",
                       "COMPRESSOR","PWR-FSST&SDT",#L("TYPE"))
                       case 1459: #SIT("M06DM808-KW-FSST&SDT-R507-M",
                       "COMPRESSOR","PWR-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}

 CAPACITY-CTRL                             = NONE
 ..

$LIBRARY-ENTRY M06DR013-CAP-FSST&SDT-R134A-M   CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -5.          MAX-SST = 55.
MIN-SDT = 50.          MAX-SDT = 140.
COEF=(316.119540000,   8.157097000,        -1.102341000,
0.079753000,           -0.006703000,       -0.001214000,
0.000792000,           -0.000104000,       -0.000048000,
-0.000006000)           ..

$LIBRARY-ENTRY M06DR013-KW-FSST&SDT-R134A-M    CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -5.          MAX-SST = 55.
MIN-SDT = 50.          MAX-SDT = 140.
COEF=(1.479782000,     0.002422846,        -0.011407540,
-0.000240216,          0.000029319,        0.000291769,
-0.000001876,          0.000001414,        0.000002393,
-0.000001426)           ..

$LIBRARY-ENTRY M06DR013-KW-FPLR                CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY M06DR013                        COMPRESSOR      Compressors
TYPE = SEMI-HERMETIC
CAP-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1452: #SIT("M06DR013-CAP-FSST&SDT-R134A-M",
                       "COMPRESSOR","CAP-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}
PWR-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1452: #SIT("M06DR013-KW-FSST&SDT-R134A-M",
                       "COMPRESSOR","PWR-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}

 CAPACITY-CTRL                             = NONE
 ..

$LIBRARY-ENTRY M06DR109-CAP-FSST&SDT-R134A-M   CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -5.          MAX-SST = 55.
MIN-SDT = 50.          MAX-SDT = 140.
COEF=(193.955265000,   5.795935000,        -0.108444000,
0.057478000,           -0.010263000,       -0.005169000,
0.000527000,           -0.000089000,       -0.000005000,
0.000012000)            ..

$LIBRARY-ENTRY M06DR109-KW-FSST&SDT-R134A-M    CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -5.          MAX-SST = 55.
MIN-SDT = 50.          MAX-SDT = 140.
COEF=(0.541159400,     -0.010303680,       0.011880400,
-0.000234640,          0.000303607,        -0.000020950,
-0.000000983,          0.000001867,        -0.000000152,
-0.000000137)           ..

$LIBRARY-ENTRY M06DR109-KW-FPLR                CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY M06DR109                        COMPRESSOR      Compressors
TYPE = SEMI-HERMETIC
CAP-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1452: #SIT("M06DR109-CAP-FSST&SDT-R134A-M",
                       "COMPRESSOR","CAP-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}
PWR-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1452: #SIT("M06DR109-KW-FSST&SDT-R134A-M",
                       "COMPRESSOR","PWR-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}

 CAPACITY-CTRL                             = NONE
 ..

$LIBRARY-ENTRY M06DR228-CAP-FSST&SDT-R134A-M   CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -5.          MAX-SST = 55.
MIN-SDT = 50.          MAX-SDT = 140.
COEF=(573.294969000,   15.804472000,       0.594090000,
0.138664000,           -0.005103000,       -0.014868000,
0.001421000,           -0.000029000,       -0.000009000,
0.000012000)            ..

$LIBRARY-ENTRY M06DR228-KW-FSST&SDT-R134A-M    CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -5.          MAX-SST = 55.
MIN-SDT = 50.          MAX-SDT = 140.
COEF=(2.153378000,     -0.005565354,       0.010067690,
-0.000467544,          0.000306883,        0.000291932,
-0.000002421,          0.000002410,        0.000003371,
-0.000001656)           ..

$LIBRARY-ENTRY M06DR228-KW-FPLR                CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY M06DR228-CAP-FSST&SDT-R22-M     CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -5.          MAX-SST = 55.
MIN-SDT = 50.          MAX-SDT = 140.
COEF=(756.095827000,   38.678298000,       5.568406000,
0.054626000,           -0.277710000,       -0.071333000,
0.002746000,           0.001571000,        0.001052000,
0.000190000)            ..

$LIBRARY-ENTRY M06DR228-KW-FSST&SDT-R22-M      CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -5.          MAX-SST = 55.
MIN-SDT = 50.          MAX-SDT = 140.
COEF=(0.781914200,     -0.061343450,       0.092371780,
-0.001307365,          0.001463344,        -0.000320600,
-0.000006435,          0.000009520,        -0.000001345,
0.000000444)            ..

$LIBRARY-ENTRY M06DR228-KW-FPLR                CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY M06DR228-CAP-FSST&SDT-R507-M    CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -5.          MAX-SST = 55.
MIN-SDT = 50.          MAX-SDT = 140.
COEF=(1374.001360000,  27.644082000,       -4.301825000,
0.231173000,           -0.002774000,       0.050786000,
0.000750000,           -0.000089000,       0.000180000,
-0.000239000)           ..

$LIBRARY-ENTRY M06DR228-KW-FSST&SDT-R507-M     CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -5.          MAX-SST = 55.
MIN-SDT = 50.          MAX-SDT = 140.
COEF=(3.211058000,     -0.029226500,       0.041559130,
-0.000324611,          0.000393076,        0.000408524,
-0.000003113,          -0.000002924,       0.000008044,
-0.000002715)           ..

$LIBRARY-ENTRY M06DR228-KW-FPLR                CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY M06DR228                        COMPRESSOR      Compressors
TYPE = SEMI-HERMETIC
CAP-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1452: #SIT("M06DR228-CAP-FSST&SDT-R134A-M",
                       "COMPRESSOR","CAP-FSST&SDT",#L("TYPE"))
                       case 1444: #SIT("M06DR228-CAP-FSST&SDT-R22-M",
                       "COMPRESSOR","CAP-FSST&SDT",#L("TYPE"))
                       case 1459: #SIT("M06DR228-CAP-FSST&SDT-R507-M",
                       "COMPRESSOR","CAP-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}
PWR-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1452: #SIT("M06DR228-KW-FSST&SDT-R134A-M",
                       "COMPRESSOR","PWR-FSST&SDT",#L("TYPE"))
                       case 1444: #SIT("M06DR228-KW-FSST&SDT-R22-M",
                       "COMPRESSOR","PWR-FSST&SDT",#L("TYPE"))
                       case 1459: #SIT("M06DR228-KW-FSST&SDT-R507-M",
                       "COMPRESSOR","PWR-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}

 CAPACITY-CTRL                             = NONE
 ..

$LIBRARY-ENTRY M06DR316-CAP-FSST&SDT-R134A-M   CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -5.          MAX-SST = 55.
MIN-SDT = 50.          MAX-SDT = 140.
COEF=(381.564092000,   10.388530000,       -1.078896000,
0.105646000,           -0.020851000,       -0.000382000,
0.000979000,           -0.000201000,       0.000007000,
0.000000000)            ..

$LIBRARY-ENTRY M06DR316-KW-FSST&SDT-R134A-M    CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -5.          MAX-SST = 55.
MIN-SDT = 50.          MAX-SDT = 140.
COEF=(0.915727300,     -0.005251349,       0.014276250,
-0.000276616,          0.000278405,        0.000064508,
-0.000001608,          0.000002175,        0.000000827,
-0.000000431)           ..

$LIBRARY-ENTRY M06DR316-KW-FPLR                CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY M06DR316                        COMPRESSOR      Compressors
TYPE = SEMI-HERMETIC
CAP-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1452: #SIT("M06DR316-CAP-FSST&SDT-R134A-M",
                       "COMPRESSOR","CAP-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}
PWR-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1452: #SIT("M06DR316-KW-FSST&SDT-R134A-M",
                       "COMPRESSOR","PWR-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}

 CAPACITY-CTRL                             = NONE
 ..

$LIBRARY-ENTRY M06DR337-CAP-FSST&SDT-R134A-M   CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -5.          MAX-SST = 55.
MIN-SDT = 50.          MAX-SDT = 140.
COEF=(844.826413000,   20.611071000,       -2.085017000,
0.171806000,           -0.020438000,       0.016722000,
0.001856000,           -0.000106000,       0.000169000,
-0.000114000)           ..

$LIBRARY-ENTRY M06DR337-KW-FSST&SDT-R134A-M    CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -5.          MAX-SST = 55.
MIN-SDT = 50.          MAX-SDT = 140.
COEF=(2.449612000,     0.004686888,        0.025996690,
-0.000231358,          0.000147250,        0.000270190,
-0.000000326,          -0.000000987,       0.000005379,
-0.000001676)           ..

$LIBRARY-ENTRY M06DR337-KW-FPLR                CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY M06DR337-CAP-FSST&SDT-R22-M     CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -5.          MAX-SST = 55.
MIN-SDT = 50.          MAX-SDT = 140.
COEF=(1038.705900000,  42.405083000,       2.123524000,
0.113683000,           -0.279340000,       -0.009749000,
0.003352000,           0.001104000,        0.001327000,
-0.000078000)           ..

$LIBRARY-ENTRY M06DR337-KW-FSST&SDT-R22-M      CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -5.          MAX-SST = 55.
MIN-SDT = 50.          MAX-SDT = 140.
COEF=(8.021064000,     0.027705080,        -0.115569700,
0.000872948,           -0.000207473,       0.002254035,
0.000018996,           -0.000005436,       0.000010716,
-0.000008708)           ..

$LIBRARY-ENTRY M06DR337-KW-FPLR                CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY M06DR337-CAP-FSST&SDT-R507-M    CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -5.          MAX-SST = 55.
MIN-SDT = 50.          MAX-SDT = 140.
COEF=(1374.001360000,  27.644082000,       -4.301825000,
0.231173000,           -0.002774000,       0.050786000,
0.000750000,           -0.000089000,       0.000180000,
-0.000239000)           ..

$LIBRARY-ENTRY M06DR337-KW-FSST&SDT-R507-M     CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -5.          MAX-SST = 55.
MIN-SDT = 50.          MAX-SDT = 140.
COEF=(4.612706000,     -0.044299350,       0.044268100,
-0.000434940,          0.000649098,        0.000646052,
-0.000003408,          -0.000004325,       0.000010022,
-0.000003926)           ..

$LIBRARY-ENTRY M06DR337-KW-FPLR                CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY M06DR337                        COMPRESSOR      Compressors
TYPE = SEMI-HERMETIC
CAP-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1452: #SIT("M06DR337-CAP-FSST&SDT-R134A-M",
                       "COMPRESSOR","CAP-FSST&SDT",#L("TYPE"))
                       case 1444: #SIT("M06DR337-CAP-FSST&SDT-R22-M",
                       "COMPRESSOR","CAP-FSST&SDT",#L("TYPE"))
                       case 1459: #SIT("M06DR337-CAP-FSST&SDT-R507-M",
                       "COMPRESSOR","CAP-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}
PWR-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1452: #SIT("M06DR337-KW-FSST&SDT-R134A-M",
                       "COMPRESSOR","PWR-FSST&SDT",#L("TYPE"))
                       case 1444: #SIT("M06DR337-KW-FSST&SDT-R22-M",
                       "COMPRESSOR","PWR-FSST&SDT",#L("TYPE"))
                       case 1459: #SIT("M06DR337-KW-FSST&SDT-R507-M",
                       "COMPRESSOR","PWR-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}

 CAPACITY-CTRL                             = NONE
 ..

$LIBRARY-ENTRY M06DR718-CAP-FSST&SDT-R134A-M   CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -5.          MAX-SST = 55.
MIN-SDT = 50.          MAX-SDT = 140.
COEF=(397.548155000,   13.145084000,       0.138683000,
0.134320000,           -0.041357000,       -0.012301000,
0.001225000,           -0.000321000,       0.000082000,
0.000033000)            ..

$LIBRARY-ENTRY M06DR718-KW-FSST&SDT-R134A-M    CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -5.          MAX-SST = 55.
MIN-SDT = 50.          MAX-SDT = 140.
COEF=(1.851372000,     -0.003435434,       -0.006877379,
-0.000535064,          0.000279449,        0.000302412,
-0.000003014,          0.000004461,        0.000001379,
-0.000001354)           ..

$LIBRARY-ENTRY M06DR718-KW-FPLR                CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY M06DR718                        COMPRESSOR      Compressors
TYPE = SEMI-HERMETIC
CAP-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1452: #SIT("M06DR718-CAP-FSST&SDT-R134A-M",
                       "COMPRESSOR","CAP-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}
PWR-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1452: #SIT("M06DR718-KW-FSST&SDT-R134A-M",
                       "COMPRESSOR","PWR-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}

 CAPACITY-CTRL                             = NONE
 ..

$LIBRARY-ENTRY M06DR724-CAP-FSST&SDT-R134A-M   CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -5.          MAX-SST = 55.
MIN-SDT = 50.          MAX-SDT = 140.
COEF=(609.621711000,   16.131452000,       -1.686324000,
0.157793000,           -0.015384000,       -0.004377000,
0.001514000,           -0.000192000,       -0.000071000,
-0.000007000)           ..

$LIBRARY-ENTRY M06DR724-KW-FSST&SDT-R134A-M    CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -5.          MAX-SST = 55.
MIN-SDT = 50.          MAX-SDT = 140.
COEF=(1.384640000,     0.003714363,        0.020878900,
-0.000200095,          0.000286858,        0.000092900,
-0.000001440,          0.000001316,        0.000002574,
-0.000000998)           ..

$LIBRARY-ENTRY M06DR724-KW-FPLR                CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY M06DR724-CAP-FSST&SDT-R22-M     CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -5.          MAX-SST = 55.
MIN-SDT = 50.          MAX-SDT = 140.
COEF=(836.649254000,   32.095715000,       -0.579194000,
0.055614000,           -0.190905000,       -0.013488000,
0.002938000,           0.001410000,        0.000558000,
0.000018000)            ..

$LIBRARY-ENTRY M06DR724-KW-FSST&SDT-R22-M      CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -5.          MAX-SST = 55.
MIN-SDT = 50.          MAX-SDT = 140.
COEF=(1.614062000,     -0.040129540,       0.046336220,
-0.000804884,          0.000843205,        0.000101357,
-0.000003518,          0.000003742,        0.000001676,
-0.000001001)           ..

$LIBRARY-ENTRY M06DR724-KW-FPLR                CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY M06DR724-CAP-FSST&SDT-R507-M    CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -5.          MAX-SST = 55.
MIN-SDT = 50.          MAX-SDT = 140.
COEF=(1196.480270000,  24.987721000,       -3.013107000,
0.214949000,           0.015835000,        0.022095000,
0.000738000,           0.000059000,        -0.000073000,
-0.000128000)           ..

$LIBRARY-ENTRY M06DR724-KW-FSST&SDT-R507-M     CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -5.          MAX-SST = 55.
MIN-SDT = 50.          MAX-SDT = 140.
COEF=(3.552090000,     -0.006609571,       0.003350245,
0.000294352,           -0.000131537,       0.000688234,
-0.000005278,          -0.000007501,       0.000009907,
-0.000003674)           ..

$LIBRARY-ENTRY M06DR724-KW-FPLR                CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY M06DR724                        COMPRESSOR      Compressors
TYPE = SEMI-HERMETIC
CAP-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1452: #SIT("M06DR724-CAP-FSST&SDT-R134A-M",
                       "COMPRESSOR","CAP-FSST&SDT",#L("TYPE"))
                       case 1444: #SIT("M06DR724-CAP-FSST&SDT-R22-M",
                       "COMPRESSOR","CAP-FSST&SDT",#L("TYPE"))
                       case 1459: #SIT("M06DR724-CAP-FSST&SDT-R507-M",
                       "COMPRESSOR","CAP-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}
PWR-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1452: #SIT("M06DR724-KW-FSST&SDT-R134A-M",
                       "COMPRESSOR","PWR-FSST&SDT",#L("TYPE"))
                       case 1444: #SIT("M06DR724-KW-FSST&SDT-R22-M",
                       "COMPRESSOR","PWR-FSST&SDT",#L("TYPE"))
                       case 1459: #SIT("M06DR724-KW-FSST&SDT-R507-M",
                       "COMPRESSOR","PWR-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}

 CAPACITY-CTRL                             = NONE
 ..

$LIBRARY-ENTRY M06DR820-CAP-FSST&SDT-R134A-M   CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -5.          MAX-SST = 55.
MIN-SDT = 50.          MAX-SDT = 140.
COEF=(472.318736000,   12.099267000,       -0.842193000,
0.110830000,           -0.005859000,       -0.002454000,
0.001104000,           -0.000054000,       -0.000041000,
-0.000007000)           ..

$LIBRARY-ENTRY M06DR820-KW-FSST&SDT-R134A-M    CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -5.          MAX-SST = 55.
MIN-SDT = 50.          MAX-SDT = 140.
COEF=(1.352352000,     -0.013398610,       0.016596670,
-0.000474105,          0.000474802,        0.000087023,
-0.000002604,          0.000003653,        0.000000747,
-0.000000719)           ..

$LIBRARY-ENTRY M06DR820-KW-FPLR                CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY M06DR820-CAP-FSST&SDT-R22-M     CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -5.          MAX-SST = 55.
MIN-SDT = 50.          MAX-SDT = 140.
COEF=(586.705635000,   24.227946000,       2.556455000,
0.025937000,           -0.128785000,       -0.033708000,
0.002259000,           0.001270000,        0.000392000,
0.000082000)            ..

$LIBRARY-ENTRY M06DR820-KW-FSST&SDT-R22-M      CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -5.          MAX-SST = 55.
MIN-SDT = 50.          MAX-SDT = 140.
COEF=(0.767700200,     -0.043489590,       0.060240890,
-0.000824309,          0.000925394,        -0.000150039,
-0.000004305,          0.000005547,        -0.000000519,
0.000000211)            ..

$LIBRARY-ENTRY M06DR820-KW-FPLR                CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY M06DR820-CAP-FSST&SDT-R507-M    CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -5.          MAX-SST = 55.
MIN-SDT = 50.          MAX-SDT = 140.
COEF=(1074.046930000,  22.141054000,       -2.946088000,
0.186378000,           0.012675000,        0.023357000,
0.000619000,           0.000079000,        -0.000063000,
-0.000117000)           ..

$LIBRARY-ENTRY M06DR820-KW-FSST&SDT-R507-M     CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -5.          MAX-SST = 55.
MIN-SDT = 50.          MAX-SDT = 140.
COEF=(2.681207000,     -0.000625962,       0.011969890,
-0.000316053,          -0.000096776,       0.000479292,
0.000000029,           -0.000002088,       0.000007041,
-0.000002450)           ..

$LIBRARY-ENTRY M06DR820-KW-FPLR                CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY M06DR820                        COMPRESSOR      Compressors
TYPE = SEMI-HERMETIC
CAP-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1452: #SIT("M06DR820-CAP-FSST&SDT-R134A-M",
                       "COMPRESSOR","CAP-FSST&SDT",#L("TYPE"))
                       case 1444: #SIT("M06DR820-CAP-FSST&SDT-R22-M",
                       "COMPRESSOR","CAP-FSST&SDT",#L("TYPE"))
                       case 1459: #SIT("M06DR820-CAP-FSST&SDT-R507-M",
                       "COMPRESSOR","CAP-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}
PWR-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1452: #SIT("M06DR820-KW-FSST&SDT-R134A-M",
                       "COMPRESSOR","PWR-FSST&SDT",#L("TYPE"))
                       case 1444: #SIT("M06DR820-KW-FSST&SDT-R22-M",
                       "COMPRESSOR","PWR-FSST&SDT",#L("TYPE"))
                       case 1459: #SIT("M06DR820-KW-FSST&SDT-R507-M",
                       "COMPRESSOR","PWR-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}

 CAPACITY-CTRL                             = NONE
 ..

$LIBRARY-ENTRY M06EA550-CAP-FSST&SDT-R22-M     CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -5.          MAX-SST = 55.
MIN-SDT = 50.          MAX-SDT = 140.
COEF=(3049.527170000,  52.508066000,       -37.862640000,
0.382232000,           -0.184242000,       0.305242000,
0.003020000,           -0.000287000,       0.000357000,
-0.000983000)           ..

$LIBRARY-ENTRY M06EA550-KW-FSST&SDT-R22-M      CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -5.          MAX-SST = 55.
MIN-SDT = 50.          MAX-SDT = 140.
COEF=(-2.497324000,    -0.117416800,       0.308185300,
-0.002396727,          0.002991596,        -0.002071200,
-0.000013641,          0.000019663,        -0.000004676,
0.000005325)            ..

$LIBRARY-ENTRY M06EA550-KW-FPLR                CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY M06EA550                        COMPRESSOR      Compressors
TYPE = SEMI-HERMETIC
CAP-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1444: #SIT("M06EA550-CAP-FSST&SDT-R22-M",
                       "COMPRESSOR","CAP-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}
PWR-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1444: #SIT("M06EA550-KW-FSST&SDT-R22-M",
                       "COMPRESSOR","PWR-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}

 CAPACITY-CTRL                             = NONE
 ..

$LIBRARY-ENTRY M06EA565-CAP-FSST&SDT-R134A-M   CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -5.          MAX-SST = 55.
MIN-SDT = 50.          MAX-SDT = 140.
COEF=(8564.792580000,  4.880830000,        -205.011530000,
0.462425000,           0.655711000,        1.866819000,
0.003824000,           -0.001202000,       -0.003234000,
-0.005870000)           ..

$LIBRARY-ENTRY M06EA565-KW-FSST&SDT-R134A-M    CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -5.          MAX-SST = 55.
MIN-SDT = 50.          MAX-SDT = 140.
COEF=(9.686281000,     0.108766000,        -0.134249300,
-0.002898396,          -0.000742884,       0.002459378,
-0.000014569,          0.000026647,        0.000015274,
-0.000012367)           ..

$LIBRARY-ENTRY M06EA565-KW-FPLR                CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY M06EA565-CAP-FSST&SDT-R22-M     CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -5.          MAX-SST = 55.
MIN-SDT = 50.          MAX-SDT = 140.
COEF=(2591.568840000,  69.989122000,       -9.870859000,
0.547865000,           -0.223840000,       0.006404000,
0.004676000,           -0.000360000,       0.000203000,
-0.000020000)           ..

$LIBRARY-ENTRY M06EA565-KW-FSST&SDT-R22-M      CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -5.          MAX-SST = 55.
MIN-SDT = 50.          MAX-SDT = 140.
COEF=(5.634320000,     -0.191794800,       0.138056900,
-0.003878882,          0.005048724,        -0.000198696,
-0.000020897,          0.000032919,        -0.000010089,
-0.000001373)           ..

$LIBRARY-ENTRY M06EA565-KW-FPLR                CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY M06EA565                        COMPRESSOR      Compressors
TYPE = SEMI-HERMETIC
CAP-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1452: #SIT("M06EA565-CAP-FSST&SDT-R134A-M",
                       "COMPRESSOR","CAP-FSST&SDT",#L("TYPE"))
                       case 1444: #SIT("M06EA565-CAP-FSST&SDT-R22-M",
                       "COMPRESSOR","CAP-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}
PWR-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1452: #SIT("M06EA565-KW-FSST&SDT-R134A-M",
                       "COMPRESSOR","PWR-FSST&SDT",#L("TYPE"))
                       case 1444: #SIT("M06EA565-KW-FSST&SDT-R22-M",
                       "COMPRESSOR","PWR-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}

 CAPACITY-CTRL                             = NONE
 ..

$LIBRARY-ENTRY M06EA575-CAP-FSST&SDT-R22-M     CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -5.          MAX-SST = 55.
MIN-SDT = 50.          MAX-SDT = 140.
COEF=(2355.831630000,  63.930624000,       1.215782000,
0.373918000,           -0.072795000,       -0.067631000,
0.003904000,           0.001079000,        0.000023000,
0.000031000)            ..

$LIBRARY-ENTRY M06EA575-KW-FSST&SDT-R22-M      CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -5.          MAX-SST = 55.
MIN-SDT = 50.          MAX-SDT = 140.
COEF=(5.629945000,     -0.161128800,       0.173786000,
-0.003288186,          0.003836600,        -0.000082168,
-0.000016157,          0.000019058,        0.000003408,
-0.000003905)           ..

$LIBRARY-ENTRY M06EA575-KW-FPLR                CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY M06EA575                        COMPRESSOR      Compressors
TYPE = SEMI-HERMETIC
CAP-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1444: #SIT("M06EA575-CAP-FSST&SDT-R22-M",
                       "COMPRESSOR","CAP-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}
PWR-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1444: #SIT("M06EA575-KW-FSST&SDT-R22-M",
                       "COMPRESSOR","PWR-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}

 CAPACITY-CTRL                             = NONE
 ..

$LIBRARY-ENTRY M06EA599-CAP-FSST&SDT-R22-M     CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -5.          MAX-SST = 55.
MIN-SDT = 50.          MAX-SDT = 140.
COEF=(3286.125880000,  89.670238000,       -4.759326000,
0.626392000,           -0.227984000,       -0.035996000,
0.005700000,           0.000421000,        0.000212000,
0.000080000)            ..

$LIBRARY-ENTRY M06EA599-KW-FSST&SDT-R22-M      CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -5.          MAX-SST = 55.
MIN-SDT = 50.          MAX-SDT = 140.
COEF=(8.221087000,     -0.218739400,       0.273625000,
-0.005206755,          0.007093083,        -0.001151540,
-0.000028123,          0.000049426,        -0.000017066,
0.000001204)            ..

$LIBRARY-ENTRY M06EA599-KW-FPLR                CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY M06EA599                        COMPRESSOR      Compressors
TYPE = SEMI-HERMETIC
CAP-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1444: #SIT("M06EA599-CAP-FSST&SDT-R22-M",
                       "COMPRESSOR","CAP-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}
PWR-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1444: #SIT("M06EA599-KW-FSST&SDT-R22-M",
                       "COMPRESSOR","PWR-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}

 CAPACITY-CTRL                             = NONE
 ..

$LIBRARY-ENTRY M06EM450-CAP-FSST&SDT-R134A-M   CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -5.          MAX-SST = 55.
MIN-SDT = 50.          MAX-SDT = 140.
COEF=(5556.240290000,  3.909515000,        -129.608530000,
0.352865000,           0.458692000,        1.170948000,
0.002813000,           -0.000984000,       -0.002375000,
-0.003617000)           ..

$LIBRARY-ENTRY M06EM450-KW-FSST&SDT-R134A-M    CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -5.          MAX-SST = 55.
MIN-SDT = 50.          MAX-SDT = 140.
COEF=(2.408663000,     0.032819540,        0.071947230,
-0.002075305,          0.000548876,        -0.000117551,
-0.000010247,          0.000021545,        0.000002693,
-0.000001503)           ..

$LIBRARY-ENTRY M06EM450-KW-FPLR                CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY M06EM450-CAP-FSST&SDT-R22-M     CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -5.          MAX-SST = 55.
MIN-SDT = 50.          MAX-SDT = 140.
COEF=(1254.858380000,  54.685336000,       6.964968000,
0.110361000,           -0.318450000,       -0.051037000,
0.004692000,           0.001992000,        0.001560000,
-0.000025000)           ..

$LIBRARY-ENTRY M06EM450-KW-FSST&SDT-R22-M      CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -5.          MAX-SST = 55.
MIN-SDT = 50.          MAX-SDT = 140.
COEF=(3.807784000,     -0.045085620,       0.083162550,
-0.000740042,          0.000448431,        0.000583357,
-0.000002420,          -0.000008180,       0.000017301,
-0.000005785)           ..

$LIBRARY-ENTRY M06EM450-KW-FPLR                CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY M06EM450-CAP-FSST&SDT-R507-M    CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -5.          MAX-SST = 55.
MIN-SDT = 50.          MAX-SDT = 140.
COEF=(3248.827890000,  63.414150000,       -27.432063000,
0.877092000,           -0.099083000,       0.208833000,
0.003202000,           -0.003875000,       0.000156000,
-0.000789000)           ..

$LIBRARY-ENTRY M06EM450-KW-FSST&SDT-R507-M     CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -5.          MAX-SST = 55.
MIN-SDT = 50.          MAX-SDT = 140.
COEF=(17.503680000,    -0.071546930,       -0.339619300,
-0.003180338,          0.002744954,        0.005041590,
-0.000003826,          0.000021703,        0.000001076,
-0.000020709)           ..

$LIBRARY-ENTRY M06EM450-KW-FPLR                CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY M06EM450                        COMPRESSOR      Compressors
TYPE = SEMI-HERMETIC
CAP-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1452: #SIT("M06EM450-CAP-FSST&SDT-R134A-M",
                       "COMPRESSOR","CAP-FSST&SDT",#L("TYPE"))
                       case 1444: #SIT("M06EM450-CAP-FSST&SDT-R22-M",
                       "COMPRESSOR","CAP-FSST&SDT",#L("TYPE"))
                       case 1459: #SIT("M06EM450-CAP-FSST&SDT-R507-M",
                       "COMPRESSOR","CAP-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}
PWR-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1452: #SIT("M06EM450-KW-FSST&SDT-R134A-M",
                       "COMPRESSOR","PWR-FSST&SDT",#L("TYPE"))
                       case 1444: #SIT("M06EM450-KW-FSST&SDT-R22-M",
                       "COMPRESSOR","PWR-FSST&SDT",#L("TYPE"))
                       case 1459: #SIT("M06EM450-KW-FSST&SDT-R507-M",
                       "COMPRESSOR","PWR-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}

 CAPACITY-CTRL                             = NONE
 ..

$LIBRARY-ENTRY M06EM475-CAP-FSST&SDT-R134A-M   CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -5.          MAX-SST = 55.
MIN-SDT = 50.          MAX-SDT = 140.
COEF=(8596.396880000,  6.942273000,        -203.101390000,
0.440905000,           0.646218000,        1.874124000,
0.003741000,           -0.000890000,       -0.003032000,
-0.005927000)           ..

$LIBRARY-ENTRY M06EM475-KW-FSST&SDT-R134A-M    CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -5.          MAX-SST = 55.
MIN-SDT = 50.          MAX-SDT = 140.
COEF=(4.459318000,     0.156259400,        0.034011460,
-0.002338827,          -0.002090391,       0.001050742,
-0.000011817,          0.000018358,        0.000023772,
-0.000007819)           ..

$LIBRARY-ENTRY M06EM475-KW-FPLR                CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY M06EM475-CAP-FSST&SDT-R22-M     CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -5.          MAX-SST = 55.
MIN-SDT = 50.          MAX-SDT = 140.
COEF=(2426.101710000,  68.713735000,       0.057797000,
0.392384000,           -0.119754000,       -0.071275000,
0.004246000,           0.001129000,        0.000004000,
0.000084000)            ..

$LIBRARY-ENTRY M06EM475-KW-FSST&SDT-R22-M      CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -5.          MAX-SST = 55.
MIN-SDT = 50.          MAX-SDT = 140.
COEF=(4.467278000,     -0.160550100,       0.199275900,
-0.003720672,          0.004092853,        -0.000317113,
-0.000016478,          0.000023816,        0.000001749,
-0.000003057)           ..

$LIBRARY-ENTRY M06EM475-KW-FPLR                CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY M06EM475                        COMPRESSOR      Compressors
TYPE = SEMI-HERMETIC
CAP-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1452: #SIT("M06EM475-CAP-FSST&SDT-R134A-M",
                       "COMPRESSOR","CAP-FSST&SDT",#L("TYPE"))
                       case 1444: #SIT("M06EM475-CAP-FSST&SDT-R22-M",
                       "COMPRESSOR","CAP-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}
PWR-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1452: #SIT("M06EM475-KW-FSST&SDT-R134A-M",
                       "COMPRESSOR","PWR-FSST&SDT",#L("TYPE"))
                       case 1444: #SIT("M06EM475-KW-FSST&SDT-R22-M",
                       "COMPRESSOR","PWR-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}

 CAPACITY-CTRL                             = NONE
 ..

$LIBRARY-ENTRY M06EM499-CAP-FSST&SDT-R134A-M   CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -5.          MAX-SST = 55.
MIN-SDT = 50.          MAX-SDT = 140.
COEF=(10737.175600000, 8.491553000,        -246.610240000,
0.731071000,           0.921639000,        2.225803000,
0.005713000,           -0.002054000,       -0.004797000,
-0.006842000)           ..

$LIBRARY-ENTRY M06EM499-KW-FSST&SDT-R134A-M    CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -5.          MAX-SST = 55.
MIN-SDT = 50.          MAX-SDT = 140.
COEF=(3.373396000,     0.073606670,        0.218868000,
-0.003574068,          0.001440725,        -0.001047013,
-0.000020834,          0.000041982,        0.000002566,
0.000000202)            ..

$LIBRARY-ENTRY M06EM499-KW-FPLR                CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY M06EM499-CAP-FSST&SDT-R22-M     CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -5.          MAX-SST = 55.
MIN-SDT = 50.          MAX-SDT = 140.
COEF=(2965.888290000,  85.441416000,       3.097818000,
0.471667000,           -0.161126000,       -0.096311000,
0.005194000,           0.001515000,        0.000155000,
0.000148000)            ..

$LIBRARY-ENTRY M06EM499-KW-FSST&SDT-R22-M      CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -5.          MAX-SST = 55.
MIN-SDT = 50.          MAX-SDT = 140.
COEF=(10.510310000,    -0.092912030,       0.190740300,
-0.002818981,          0.004371768,        0.000010520,
-0.000016227,          0.000021721,        0.000002253,
-0.000003765)           ..

$LIBRARY-ENTRY M06EM499-KW-FPLR                CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY M06EM499                        COMPRESSOR      Compressors
TYPE = SEMI-HERMETIC
CAP-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1452: #SIT("M06EM499-CAP-FSST&SDT-R134A-M",
                       "COMPRESSOR","CAP-FSST&SDT",#L("TYPE"))
                       case 1444: #SIT("M06EM499-CAP-FSST&SDT-R22-M",
                       "COMPRESSOR","CAP-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}
PWR-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1452: #SIT("M06EM499-KW-FSST&SDT-R134A-M",
                       "COMPRESSOR","PWR-FSST&SDT",#L("TYPE"))
                       case 1444: #SIT("M06EM499-KW-FSST&SDT-R22-M",
                       "COMPRESSOR","PWR-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}

 CAPACITY-CTRL                             = NONE
 ..

$LIBRARY-ENTRY M06ER450-CAP-FSST&SDT-R22-M     CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -5.          MAX-SST = 55.
MIN-SDT = 50.          MAX-SDT = 140.
COEF=(1254.858380000,  54.685336000,       6.964968000,
0.110361000,           -0.318450000,       -0.051037000,
0.004692000,           0.001992000,        0.001560000,
-0.000025000)           ..

$LIBRARY-ENTRY M06ER450-KW-FSST&SDT-R22-M      CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -5.          MAX-SST = 55.
MIN-SDT = 50.          MAX-SDT = 140.
COEF=(4.175755000,     0.245589100,        0.053985350,
0.001770494,           -0.005478613,       0.000905663,
-0.000027934,          -0.000049540,       0.000040019,
-0.000004821)           ..

$LIBRARY-ENTRY M06ER450-KW-FPLR                CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY M06ER450                        COMPRESSOR      Compressors
TYPE = SEMI-HERMETIC
CAP-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1444: #SIT("M06ER450-CAP-FSST&SDT-R22-M",
                       "COMPRESSOR","CAP-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}
PWR-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1444: #SIT("M06ER450-KW-FSST&SDT-R22-M",
                       "COMPRESSOR","PWR-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}

 CAPACITY-CTRL                             = NONE
 ..

$LIBRARY-ENTRY M06TRC033-CAP-FSST&SDT-R22-M    CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 55.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(1294.748980000,  29.022117000,       -2.954565000,
0.325687000,           -0.034107000,       0.019836000,
0.001552000,           -0.000812000,       -0.000189000,
-0.000206000)           ..

$LIBRARY-ENTRY M06TRC033-KW-FSST&SDT-R22-M     CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 55.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(3.287956000,     0.004253776,        0.067509110,
-0.000058534,          -0.000066421,       0.000007218,
0.000000903,           -0.000001010,       0.000004361,
0.000002562)            ..

$LIBRARY-ENTRY M06TRC033-KW-FPLR               CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY M06TRC033                       COMPRESSOR      Compressors
TYPE = SEMI-HERMETIC
CAP-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1444: #SIT("M06TRC033-CAP-FSST&SDT-R22-M",
                       "COMPRESSOR","CAP-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}
PWR-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1444: #SIT("M06TRC033-KW-FSST&SDT-R22-M",
                       "COMPRESSOR","PWR-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}

 CAPACITY-CTRL                             = NONE
 ..

$LIBRARY-ENTRY M06TRD039-CAP-FSST&SDT-R22-M    CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 55.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(1514.803890000,  31.786118000,       -3.047340000,
0.361465000,           0.009124000,        0.025048000,
0.001735000,           -0.000749000,       -0.000414000,
-0.000244000)           ..

$LIBRARY-ENTRY M06TRD039-KW-FSST&SDT-R22-M     CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 55.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(6.448246000,     -0.000963991,       0.009413894,
-0.000177095,          0.000032084,        0.000718895,
0.000001587,           0.000000057,        0.000004339,
0.000000945)            ..

$LIBRARY-ENTRY M06TRD039-KW-FPLR               CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY M06TRD039                       COMPRESSOR      Compressors
TYPE = SEMI-HERMETIC
CAP-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1444: #SIT("M06TRD039-CAP-FSST&SDT-R22-M",
                       "COMPRESSOR","CAP-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}
PWR-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1444: #SIT("M06TRD039-KW-FSST&SDT-R22-M",
                       "COMPRESSOR","PWR-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}

 CAPACITY-CTRL                             = NONE
 ..

$LIBRARY-ENTRY M06TRD044-CAP-FSST&SDT-R22-M    CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 55.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(1696.706010000,  34.914933000,       -3.652531000,
0.402280000,           0.023514000,        0.033299000,
0.001905000,           -0.000835000,       -0.000519000,
-0.000283000)           ..

$LIBRARY-ENTRY M06TRD044-KW-FSST&SDT-R22-M     CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 55.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(4.647691000,     0.024079050,        0.093011420,
-0.000247496,          -0.000566726,       -0.000045432,
0.000002698,           0.000000618,        0.000007999,
0.000004077)            ..

$LIBRARY-ENTRY M06TRD044-KW-FPLR               CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY M06TRD044                       COMPRESSOR      Compressors
TYPE = SEMI-HERMETIC
CAP-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1444: #SIT("M06TRD044-CAP-FSST&SDT-R22-M",
                       "COMPRESSOR","CAP-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}
PWR-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1444: #SIT("M06TRD044-KW-FSST&SDT-R22-M",
                       "COMPRESSOR","PWR-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}

 CAPACITY-CTRL                             = NONE
 ..

$LIBRARY-ENTRY M06TRE048-CAP-FSST&SDT-R22-M    CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 55.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(1988.068410000,  35.992496000,       -8.525929000,
0.425207000,           0.062758000,        0.086493000,
0.002208000,           -0.000701000,       -0.000695000,
-0.000472000)           ..

$LIBRARY-ENTRY M06TRE048-KW-FSST&SDT-R22-M     CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 55.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(4.156954000,     0.030773110,        0.132558700,
-0.000227837,          -0.000748830,       -0.000434049,
0.000003067,           0.000000261,        0.000009259,
0.000005804)            ..

$LIBRARY-ENTRY M06TRE048-KW-FPLR               CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY M06TRE048                       COMPRESSOR      Compressors
TYPE = SEMI-HERMETIC
CAP-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1444: #SIT("M06TRE048-CAP-FSST&SDT-R22-M",
                       "COMPRESSOR","CAP-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}
PWR-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1444: #SIT("M06TRE048-KW-FSST&SDT-R22-M",
                       "COMPRESSOR","PWR-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}

 CAPACITY-CTRL                             = NONE
 ..

$LIBRARY-ENTRY M06TRE054-CAP-FSST&SDT-R22-M    CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 55.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(2052.210200000,  43.067065000,       -3.127654000,
0.485654000,           0.030002000,        0.029139000,
0.002285000,           -0.000902000,       -0.000584000,
-0.000280000)           ..

$LIBRARY-ENTRY M06TRE054-KW-FSST&SDT-R22-M     CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 55.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(4.035307000,     0.045978980,        0.179160000,
-0.000250633,          -0.001206161,       -0.000871416,
0.000004216,           0.000000530,        0.000012774,
0.000008422)            ..

$LIBRARY-ENTRY M06TRE054-KW-FPLR               CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY M06TRE054                       COMPRESSOR      Compressors
TYPE = SEMI-HERMETIC
CAP-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1444: #SIT("M06TRE054-CAP-FSST&SDT-R22-M",
                       "COMPRESSOR","CAP-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}
PWR-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1444: #SIT("M06TRE054-KW-FSST&SDT-R22-M",
                       "COMPRESSOR","PWR-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}

 CAPACITY-CTRL                             = NONE
 ..

$LIBRARY-ENTRY M06TRF065-CAP-FSST&SDT-R22-M    CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 55.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(2450.245960000,  53.011451000,       -2.587906000,
0.561889000,           0.013719000,        0.021900000,
0.002709000,           -0.000716000,       -0.000448000,
-0.000243000)           ..

$LIBRARY-ENTRY M06TRF065-KW-FSST&SDT-R22-M     CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 55.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(6.131295000,     -0.001391222,       0.159829600,
-0.000080076,          -0.000224597,       -0.000441517,
0.000005622,           -0.000001947,       0.000008532,
0.000008069)            ..

$LIBRARY-ENTRY M06TRF065-KW-FPLR               CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY M06TRF065                       COMPRESSOR      Compressors
TYPE = SEMI-HERMETIC
CAP-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1444: #SIT("M06TRF065-CAP-FSST&SDT-R22-M",
                       "COMPRESSOR","CAP-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}
PWR-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1444: #SIT("M06TRF065-KW-FSST&SDT-R22-M",
                       "COMPRESSOR","PWR-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}

 CAPACITY-CTRL                             = NONE
 ..

$LIBRARY-ENTRY M06TRG078-CAP-FSST&SDT-R22-M    CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 55.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(2834.107150000,  65.099859000,       -0.749058000,
0.671442000,           -0.009778000,       -0.000018000,
0.002829000,           -0.000911000,       -0.000388000,
-0.000167000)           ..

$LIBRARY-ENTRY M06TRG078-KW-FSST&SDT-R22-M     CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 55.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(6.216580000,     0.005761473,        0.268675400,
-0.000083529,          -0.000773567,       -0.001648163,
0.000013352,           -0.000001995,       0.000012039,
0.000014781)            ..

$LIBRARY-ENTRY M06TRG078-KW-FPLR               CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY M06TRG078                       COMPRESSOR      Compressors
TYPE = SEMI-HERMETIC
CAP-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1444: #SIT("M06TRG078-CAP-FSST&SDT-R22-M",
                       "COMPRESSOR","CAP-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}
PWR-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1444: #SIT("M06TRG078-KW-FSST&SDT-R22-M",
                       "COMPRESSOR","PWR-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}

 CAPACITY-CTRL                             = NONE
 ..

$LIBRARY-ENTRY M06TRH088-CAP-FSST&SDT-R22-M    CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 55.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(3305.665180000,  71.672010000,       -6.202839000,
0.734201000,           0.020352000,        0.059440000,
0.002941000,           -0.000759000,       -0.000523000,
-0.000379000)           ..

$LIBRARY-ENTRY M06TRH088-KW-FSST&SDT-R22-M     CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 55.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(11.339030000,    -0.025553990,       0.149144400,
0.000129400,           -0.000448968,       0.000019947,
0.000022087,           -0.000004277,       0.000009792,
0.000009590)            ..

$LIBRARY-ENTRY M06TRH088-KW-FPLR               CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY M06TRH088                       COMPRESSOR      Compressors
TYPE = SEMI-HERMETIC
CAP-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1444: #SIT("M06TRH088-CAP-FSST&SDT-R22-M",
                       "COMPRESSOR","CAP-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}
PWR-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1444: #SIT("M06TRH088-KW-FSST&SDT-R22-M",
                       "COMPRESSOR","PWR-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}

 CAPACITY-CTRL                             = NONE
 ..



$ =============================================================================
$ ============COPELAND COMPRESSORS ============================================
$ =============================================================================
$LIBRARY-ENTRY L2DA30600-CAP-FSST&SDT-R22-L    CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 0.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(697.589233400,   11.207176200,       -1.920541000,
0.051289300,           0.069836800,        0.019638400,
0.000088300,           0.000612800,        -0.000321200,
-0.000134400)           ..

$LIBRARY-ENTRY L2DA30600-KW-FSST&SDT-R22-L     CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 0.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(2.625739014,     0.011055856,        0.007384366,
-0.000149129,          0.000136986,        0.000314405,
0.000002648,           0.000001605,        0.000002622,
-0.000001410)           ..

$LIBRARY-ENTRY L2DA30600-KW-FPLR               CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY L2DA30600                       COMPRESSOR      Compressors
TYPE = SEMI-HERMETIC
CAP-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1444: #SIT("L2DA30600-CAP-FSST&SDT-R22-L",
                       "COMPRESSOR","CAP-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}
PWR-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1444: #SIT("L2DA30600-KW-FSST&SDT-R22-L",
                       "COMPRESSOR","PWR-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}

 CAPACITY-CTRL                             = NONE
 ..
$

$LIBRARY-ENTRY M2DA3060E-CAP-FSST&SDT-R134A-M  CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -5.          MAX-SST = 55.
MIN-SDT = 50.          MAX-SDT = 140.
COEF=(436.343078600,   15.907942770,       -1.533019185,
0.104330108,           -0.076384723,       0.013794432,
0.001048451,           -0.000076876,       0.000224344,
-0.000069614)           ..

$LIBRARY-ENTRY M2DA3060E-KW-FSST&SDT-R134A-M   CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -5.          MAX-SST = 55.
MIN-SDT = 50.          MAX-SDT = 140.
COEF=(0.874753296,     -0.014005110,       0.029199255,
-0.000765444,          0.000663676,        -0.000063793,
-0.000001788,          0.000006293,        -0.000001394,
-0.000000077)           ..

$LIBRARY-ENTRY M2DA3060E-KW-FPLR               CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY M2DA3060E                       COMPRESSOR      Compressors
TYPE = SEMI-HERMETIC
CAP-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1452: #SIT("M2DA3060E-CAP-FSST&SDT-R134A-M",
                       "COMPRESSOR","CAP-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}
PWR-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1452: #SIT("M2DA3060E-KW-FSST&SDT-R134A-M",
                       "COMPRESSOR","PWR-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}

 CAPACITY-CTRL                             = NONE
 ..
$

$LIBRARY-ENTRY L2DA3060E-CAP-FSST&SDT-R404A-L  CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 0.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(1126.395507813,  28.959016800,       -4.886411190,
0.289914876,           -0.128305987,       0.026184987,
0.001139676,           -0.000930431,       0.000389891,
-0.000080800)           ..

$LIBRARY-ENTRY L2DA3060E-KW-FSST&SDT-R404A-L   CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 0.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(1.798041626,     0.013415298,        0.047021725,
0.000137424,           0.000204669,        -0.000020816,
0.000003134,           -0.000001288,       0.000002348,
-0.000000461)           ..

$LIBRARY-ENTRY L2DA3060E-KW-FPLR               CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY L2DA3060E                       COMPRESSOR      Compressors
TYPE = SEMI-HERMETIC
CAP-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1456: #SIT("L2DA3060E-CAP-FSST&SDT-R404A-L",
                       "COMPRESSOR","CAP-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}
PWR-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1456: #SIT("L2DA3060E-KW-FSST&SDT-R404A-L",
                       "COMPRESSOR","PWR-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}

 CAPACITY-CTRL                             = NONE
 ..
$

$LIBRARY-ENTRY M2DA30750-CAP-FSST&SDT-R22-M    CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -10.         MAX-SST = 45.
MIN-SDT = 50.          MAX-SDT = 140.
COEF=(631.517517100,   14.484664900,       0.297167600,
0.284231400,           -0.013888000,       -0.003810900,
0.000443300,           -0.001631500,       0.000407500,
-0.000088200)           ..

$LIBRARY-ENTRY M2DA30750-KW-FSST&SDT-R22-M     CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -10.         MAX-SST = 45.
MIN-SDT = 50.          MAX-SDT = 140.
COEF=(1.483364746,     -0.052008423,       0.041429817,
-0.000824350,          0.001086602,        0.000017980,
0.000002936,           -0.000002055,       0.000002020,
-0.000000925)           ..

$LIBRARY-ENTRY M2DA30750-KW-FPLR               CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY M2DA30750                       COMPRESSOR      Compressors
TYPE = SEMI-HERMETIC
CAP-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1444: #SIT("M2DA30750-CAP-FSST&SDT-R22-M",
                       "COMPRESSOR","CAP-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}
PWR-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1444: #SIT("M2DA30750-KW-FSST&SDT-R22-M",
                       "COMPRESSOR","PWR-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}

 CAPACITY-CTRL                             = NONE
 ..
$

$LIBRARY-ENTRY L2DB30600-CAP-FSST&SDT-R22-L    CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 0.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(751.352111800,   15.541670800,       -1.972618900,
0.119136300,           0.008772100,        0.012508400,
0.000964400,           0.000530800,        -0.000013600,
-0.000081000)           ..

$LIBRARY-ENTRY L2DB30600-KW-FSST&SDT-R22-L     CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 0.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(-0.792395752,    -0.043396023,       0.111520798,
-0.000906324,          0.001068718,        -0.000659760,
-0.000002429,          0.000006539,        -0.000001016,
0.000001599)            ..

$LIBRARY-ENTRY L2DB30600-KW-FPLR               CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY L2DB30600                       COMPRESSOR      Compressors
TYPE = SEMI-HERMETIC
CAP-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1444: #SIT("L2DB30600-CAP-FSST&SDT-R22-L",
                       "COMPRESSOR","CAP-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}
PWR-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1444: #SIT("L2DB30600-KW-FSST&SDT-R22-L",
                       "COMPRESSOR","PWR-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}

 CAPACITY-CTRL                             = NONE
 ..
$

$LIBRARY-ENTRY M2DB3060E-CAP-FSST&SDT-R134A-M  CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -5.          MAX-SST = 55.
MIN-SDT = 50.          MAX-SDT = 140.
COEF=(457.862609900,   16.692489620,       -1.608624578,
0.109475456,           -0.080151863,       0.014474745,
0.001100159,           -0.000080668,       0.000235408,
-0.000073048)           ..

$LIBRARY-ENTRY M2DB3060E-KW-FSST&SDT-R134A-M   CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -5.          MAX-SST = 55.
MIN-SDT = 50.          MAX-SDT = 140.
COEF=(0.917894348,     -0.014695813,       0.030639301,
-0.000803194,          0.000696407,        -0.000066939,
-0.000001876,          0.000006604,        -0.000001463,
-0.000000080)           ..

$LIBRARY-ENTRY M2DB3060E-KW-FPLR               CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY M2DB3060E                       COMPRESSOR      Compressors
TYPE = SEMI-HERMETIC
CAP-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1452: #SIT("M2DB3060E-CAP-FSST&SDT-R134A-M",
                       "COMPRESSOR","CAP-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}
PWR-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1452: #SIT("M2DB3060E-KW-FSST&SDT-R134A-M",
                       "COMPRESSOR","PWR-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}

 CAPACITY-CTRL                             = NONE
 ..
$

$LIBRARY-ENTRY L2DB3060E-CAP-FSST&SDT-R404A-L  CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 0.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(1311.270751953,  22.286663055,       -9.323316574,
0.263223588,           0.021774398,        0.077024125,
0.000980935,           -0.000672641,       -0.000292698,
-0.000267861)           ..

$LIBRARY-ENTRY L2DB3060E-KW-FSST&SDT-R404A-L   CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 0.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(1.674668457,     -0.051540489,       0.052505402,
0.000151488,           0.001536227,        -0.000016814,
0.000004568,           -0.000000815,       -0.000003963,
-0.000000606)           ..

$LIBRARY-ENTRY L2DB3060E-KW-FPLR               CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY L2DB3060E                       COMPRESSOR      Compressors
TYPE = SEMI-HERMETIC
CAP-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1456: #SIT("L2DB3060E-CAP-FSST&SDT-R404A-L",
                       "COMPRESSOR","CAP-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}
PWR-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1456: #SIT("L2DB3060E-KW-FSST&SDT-R404A-L",
                       "COMPRESSOR","PWR-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}

 CAPACITY-CTRL                             = NONE
 ..
$

$LIBRARY-ENTRY M2DC30500-CAP-FSST&SDT-R22-M    CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -10.         MAX-SST = 45.
MIN-SDT = 50.          MAX-SDT = 140.
COEF=(386.676330600,   9.436547300,        1.167829500,
0.137088100,           0.006368100,        -0.023206000,
0.000172900,           -0.000373500,       0.000009500,
0.000043200)            ..

$LIBRARY-ENTRY M2DC30500-KW-FSST&SDT-R22-M     CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -10.         MAX-SST = 45.
MIN-SDT = 50.          MAX-SDT = 140.
COEF=(0.861786804,     -0.038928288,       0.031102188,
-0.000591104,          0.000826572,        -0.000087100,
-0.000003064,          0.000003352,        -0.000000503,
-0.000000152)           ..

$LIBRARY-ENTRY M2DC30500-KW-FPLR               CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY M2DC30500                       COMPRESSOR      Compressors
TYPE = SEMI-HERMETIC
CAP-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1444: #SIT("M2DC30500-CAP-FSST&SDT-R22-M",
                       "COMPRESSOR","CAP-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}
PWR-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1444: #SIT("M2DC30500-KW-FSST&SDT-R22-M",
                       "COMPRESSOR","PWR-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}

 CAPACITY-CTRL                             = NONE
 ..
$

$LIBRARY-ENTRY M2DD30500-CAP-FSST&SDT-R22-M    CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -10.         MAX-SST = 45.
MIN-SDT = 50.          MAX-SDT = 140.
COEF=(500.863098100,   10.543761300,       -0.148848300,
0.159541800,           0.014224400,        -0.013366600,
0.000136200,           -0.000429900,       -0.000038400,
0.000019300)            ..

$LIBRARY-ENTRY M2DD30500-KW-FSST&SDT-R22-M     CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -10.         MAX-SST = 45.
MIN-SDT = 50.          MAX-SDT = 140.
COEF=(0.763578613,     -0.047548912,       0.042645813,
-0.000718004,          0.001015834,        -0.000179367,
-0.000002626,          0.000004179,        -0.000001128,
0.000000206)            ..

$LIBRARY-ENTRY M2DD30500-KW-FPLR               CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY M2DD30500                       COMPRESSOR      Compressors
TYPE = SEMI-HERMETIC
CAP-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1444: #SIT("M2DD30500-CAP-FSST&SDT-R22-M",
                       "COMPRESSOR","CAP-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}
PWR-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1444: #SIT("M2DD30500-KW-FSST&SDT-R22-M",
                       "COMPRESSOR","PWR-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}

 CAPACITY-CTRL                             = NONE
 ..
$

$LIBRARY-ENTRY M2DL30750-CAP-FSST&SDT-R22-M    CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -10.         MAX-SST = 45.
MIN-SDT = 50.          MAX-SDT = 140.
COEF=(464.071075400,   12.291326500,       3.314352000,
0.156185100,           0.044798000,        -0.041820400,
0.000336300,           -0.000329400,       -0.000209400,
0.000096800)            ..

$LIBRARY-ENTRY M2DL30750-KW-FSST&SDT-R22-M     CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -10.         MAX-SST = 45.
MIN-SDT = 50.          MAX-SDT = 140.
COEF=(0.738804993,     -0.036629261,       0.051839157,
-0.000939993,          0.000973759,        -0.000165557,
-0.000001000,          0.000003357,        -0.000000068,
0.000000024)            ..

$LIBRARY-ENTRY M2DL30750-KW-FPLR               CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY M2DL30750                       COMPRESSOR      Compressors
TYPE = SEMI-HERMETIC
CAP-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1444: #SIT("M2DL30750-CAP-FSST&SDT-R22-M",
                       "COMPRESSOR","CAP-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}
PWR-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1444: #SIT("M2DL30750-KW-FSST&SDT-R22-M",
                       "COMPRESSOR","PWR-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}

 CAPACITY-CTRL                             = NONE
 ..
$

$LIBRARY-ENTRY L3DA30600-CAP-FSST&SDT-R22-L    CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 0.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(1029.926514000,  23.935831100,       -7.413759700,
0.268240600,           -0.073290000,       0.063749000,
0.001166400,           -0.000651700,       0.000201400,
-0.000248900)           ..

$LIBRARY-ENTRY L3DA30600-KW-FSST&SDT-R22-L     CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 0.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(2.739143555,     0.102241783,        0.034616222,
0.001307757,           -0.001147898,       -0.000005779,
0.000006094,           -0.000010807,       0.000007788,
0.000000018)            ..

$LIBRARY-ENTRY L3DA30600-KW-FPLR               CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY L3DA30600                       COMPRESSOR      Compressors
TYPE = SEMI-HERMETIC
CAP-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1444: #SIT("L3DA30600-CAP-FSST&SDT-R22-L",
                       "COMPRESSOR","CAP-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}
PWR-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1444: #SIT("L3DA30600-KW-FSST&SDT-R22-L",
                       "COMPRESSOR","PWR-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}

 CAPACITY-CTRL                             = NONE
 ..
$

$LIBRARY-ENTRY M3DA3060E-CAP-FSST&SDT-R134A-M  CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -5.          MAX-SST = 55.
MIN-SDT = 50.          MAX-SDT = 140.
COEF=(660.306518600,   19.972333910,       -5.405653477,
0.143440306,           -0.129674524,       0.050813567,
0.001692129,           -0.000696101,       0.000638510,
-0.000203646)           ..

$LIBRARY-ENTRY M3DA3060E-KW-FSST&SDT-R134A-M   CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -5.          MAX-SST = 55.
MIN-SDT = 50.          MAX-SDT = 140.
COEF=(1.460908081,     0.000629667,        0.024323917,
-0.000466017,          0.000232481,        0.000070463,
-0.000001270,          0.000001511,        0.000002745,
-0.000000791)           ..

$LIBRARY-ENTRY M3DA3060E-KW-FPLR               CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY M3DA3060E                       COMPRESSOR      Compressors
TYPE = SEMI-HERMETIC
CAP-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1452: #SIT("M3DA3060E-CAP-FSST&SDT-R134A-M",
                       "COMPRESSOR","CAP-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}
PWR-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1452: #SIT("M3DA3060E-KW-FSST&SDT-R134A-M",
                       "COMPRESSOR","PWR-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}

 CAPACITY-CTRL                             = NONE
 ..
$

$LIBRARY-ENTRY L3DA3060E-CAP-FSST&SDT-R404A-L  CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 0.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(2095.717529297,  45.271602631,       -27.705347061,
0.376707047,           -0.360894144,       0.235628307,
0.000944087,           -0.001574191,       0.001450385,
-0.000705448)           ..

$LIBRARY-ENTRY L3DA3060E-KW-FSST&SDT-R404A-L   CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 0.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(11.580143555,    0.125409386,        -0.214074890,
0.000733404,           -0.001819498,       0.002477913,
0.000002026,           -0.000007532,       0.000012259,
-0.000008030)           ..

$LIBRARY-ENTRY L3DA3060E-KW-FPLR               CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY L3DA3060E                       COMPRESSOR      Compressors
TYPE = SEMI-HERMETIC
CAP-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1456: #SIT("L3DA3060E-CAP-FSST&SDT-R404A-L",
                       "COMPRESSOR","CAP-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}
PWR-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1456: #SIT("L3DA3060E-KW-FSST&SDT-R404A-L",
                       "COMPRESSOR","PWR-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}

 CAPACITY-CTRL                             = NONE
 ..
$

$LIBRARY-ENTRY M3DA30750-CAP-FSST&SDT-R22-M    CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -10.         MAX-SST = 45.
MIN-SDT = 50.          MAX-SDT = 140.
COEF=(664.839782700,   19.032123600,       4.834950900,
0.183527500,           -0.002928900,       -0.066307000,
0.001458800,           -0.000357000,       -0.000063200,
0.000204200)            ..

$LIBRARY-ENTRY M3DA30750-KW-FSST&SDT-R22-M     CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -10.         MAX-SST = 45.
MIN-SDT = 50.          MAX-SDT = 140.
COEF=(1.487108521,     -0.087161682,       0.067532845,
-0.001153172,          0.001820193,        -0.000217243,
-0.000004884,          0.000007679,        -0.000003516,
0.000000281)            ..

$LIBRARY-ENTRY M3DA30750-KW-FPLR               CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY M3DA30750                       COMPRESSOR      Compressors
TYPE = SEMI-HERMETIC
CAP-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1444: #SIT("M3DA30750-CAP-FSST&SDT-R22-M",
                       "COMPRESSOR","CAP-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}
PWR-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1444: #SIT("M3DA30750-KW-FSST&SDT-R22-M",
                       "COMPRESSOR","PWR-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}

 CAPACITY-CTRL                             = NONE
 ..
$

$LIBRARY-ENTRY L3DB30750-CAP-FSST&SDT-R22-L    CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 0.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(666.638549800,   26.241598100,       8.820395500,
0.255483600,           -0.085840800,       -0.105843500,
0.001605500,           -0.000178700,       0.000367900,
0.000321900)            ..

$LIBRARY-ENTRY L3DB30750-KW-FSST&SDT-R22-L     CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 0.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(2.766879150,     0.042019722,        0.051538166,
-0.000004958,          -0.000059160,       -0.000036499,
0.000000354,           -0.000000434,       0.000004117,
-0.000000133)           ..

$LIBRARY-ENTRY L3DB30750-KW-FPLR               CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY L3DB30750                       COMPRESSOR      Compressors
TYPE = SEMI-HERMETIC
CAP-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1444: #SIT("L3DB30750-CAP-FSST&SDT-R22-L",
                       "COMPRESSOR","CAP-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}
PWR-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1444: #SIT("L3DB30750-KW-FSST&SDT-R22-L",
                       "COMPRESSOR","PWR-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}

 CAPACITY-CTRL                             = NONE
 ..
$

$LIBRARY-ENTRY M3DB3075E-CAP-FSST&SDT-R134A-M  CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -5.          MAX-SST = 55.
MIN-SDT = 50.          MAX-SDT = 140.
COEF=(689.981994600,   19.009597780,       -3.221822262,
0.181143120,           -0.071522139,       0.022249993,
0.001867918,           -0.000726002,       0.000333708,
-0.000092928)           ..

$LIBRARY-ENTRY M3DB3075E-KW-FSST&SDT-R134A-M   CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -5.          MAX-SST = 55.
MIN-SDT = 50.          MAX-SDT = 140.
COEF=(1.392314697,     0.003525935,        0.038198845,
-0.000583705,          0.000236739,        -0.000004683,
-0.000001331,          0.000001861,        0.000003392,
-0.000000670)           ..

$LIBRARY-ENTRY M3DB3075E-KW-FPLR               CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY M3DB3075E                       COMPRESSOR      Compressors
TYPE = SEMI-HERMETIC
CAP-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1452: #SIT("M3DB3075E-CAP-FSST&SDT-R134A-M",
                       "COMPRESSOR","CAP-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}
PWR-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1452: #SIT("M3DB3075E-KW-FSST&SDT-R134A-M",
                       "COMPRESSOR","PWR-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}

 CAPACITY-CTRL                             = NONE
 ..
$

$LIBRARY-ENTRY L3DB3075E-CAP-FSST&SDT-R404A-L  CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 0.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(1546.006225586,  48.855422974,       -6.306592941,
0.505117536,           -0.318859160,       0.027642999,
0.001833760,           -0.002082662,       0.001133420,
-0.000040036)           ..

$LIBRARY-ENTRY L3DB3075E-KW-FSST&SDT-R404A-L   CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 0.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(5.109040039,     0.090157120,        -0.006305705,
0.000833999,           -0.000961732,       0.000584258,
0.000007010,           -0.000005975,       0.000008978,
-0.000002060)           ..

$LIBRARY-ENTRY L3DB3075E-KW-FPLR               CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY L3DB3075E                       COMPRESSOR      Compressors
TYPE = SEMI-HERMETIC
CAP-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1456: #SIT("L3DB3075E-CAP-FSST&SDT-R404A-L",
                       "COMPRESSOR","CAP-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}
PWR-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1456: #SIT("L3DB3075E-KW-FSST&SDT-R404A-L",
                       "COMPRESSOR","PWR-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}

 CAPACITY-CTRL                             = NONE
 ..
$

$LIBRARY-ENTRY M3DB31000-CAP-FSST&SDT-R22-M    CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -10.         MAX-SST = 45.
MIN-SDT = 50.          MAX-SDT = 140.
COEF=(1107.210205000,  20.907320000,       -4.534895900,
0.191579700,           0.015770200,        0.031140600,
0.001696900,           -0.000218000,       -0.000154000,
-0.000130900)           ..

$LIBRARY-ENTRY M3DB31000-KW-FSST&SDT-R22-M     CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -10.         MAX-SST = 45.
MIN-SDT = 50.          MAX-SDT = 140.
COEF=(0.242487732,     -0.093403374,       0.115369629,
-0.001218413,          0.001807571,        -0.000524387,
-0.000007132,          0.000008888,        -0.000002303,
0.000001035)            ..

$LIBRARY-ENTRY M3DB31000-KW-FPLR               CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY M3DB31000                       COMPRESSOR      Compressors
TYPE = SEMI-HERMETIC
CAP-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1444: #SIT("M3DB31000-CAP-FSST&SDT-R22-M",
                       "COMPRESSOR","CAP-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}
PWR-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1444: #SIT("M3DB31000-KW-FSST&SDT-R22-M",
                       "COMPRESSOR","PWR-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}

 CAPACITY-CTRL                             = NONE
 ..
$

$LIBRARY-ENTRY L3DF30900-CAP-FSST&SDT-R22-L    CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 0.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(811.365539600,   17.723951300,       7.368749600,
0.023172000,           0.082682600,        -0.072448200,
0.000079500,           0.001491400,        -0.000148100,
0.000158300)            ..

$LIBRARY-ENTRY L3DF30900-KW-FSST&SDT-R22-L     CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 0.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(-1.657490356,    -0.059947338,       0.198676926,
-0.002401101,          0.001378478,        -0.001286546,
-0.000017093,          0.000013543,        0.000000040,
0.000003628)            ..

$LIBRARY-ENTRY L3DF30900-KW-FPLR               CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY L3DF30900                       COMPRESSOR      Compressors
TYPE = SEMI-HERMETIC
CAP-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1444: #SIT("L3DF30900-CAP-FSST&SDT-R22-L",
                       "COMPRESSOR","CAP-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}
PWR-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1444: #SIT("L3DF30900-KW-FSST&SDT-R22-L",
                       "COMPRESSOR","PWR-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}

 CAPACITY-CTRL                             = NONE
 ..
$

$LIBRARY-ENTRY M3DF3090E-CAP-FSST&SDT-R134A-M  CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -5.          MAX-SST = 55.
MIN-SDT = 50.          MAX-SDT = 140.
COEF=(-346.391357400,  25.947214130,       29.675205230,
0.157554284,           -0.128737837,       -0.290051967,
0.002027946,           -0.000440948,       0.000536066,
0.000872126)            ..

$LIBRARY-ENTRY M3DF3090E-KW-FSST&SDT-R134A-M   CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -5.          MAX-SST = 55.
MIN-SDT = 50.          MAX-SDT = 140.
COEF=(-1.206250732,    0.020215734,        0.126355866,
-0.000500006,          -0.000044180,       -0.000722504,
0.000005527,           -0.000003880,       0.000006779,
0.000001170)            ..

$LIBRARY-ENTRY M3DF3090E-KW-FPLR               CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY M3DF3090E                       COMPRESSOR      Compressors
TYPE = SEMI-HERMETIC
CAP-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1452: #SIT("M3DF3090E-CAP-FSST&SDT-R134A-M",
                       "COMPRESSOR","CAP-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}
PWR-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1452: #SIT("M3DF3090E-KW-FSST&SDT-R134A-M",
                       "COMPRESSOR","PWR-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}

 CAPACITY-CTRL                             = NONE
 ..
$

$LIBRARY-ENTRY L3DF3090E-CAP-FSST&SDT-R404A-L  CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 0.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(2016.919921875,  49.296401978,       -12.339868546,
0.461039215,           -0.234689817,       0.084881477,
0.001370676,           -0.001437638,       0.000846779,
-0.000220901)           ..

$LIBRARY-ENTRY L3DF3090E-KW-FSST&SDT-R404A-L   CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 0.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(6.698490234,     0.038278130,        -0.015802113,
0.000013195,           0.000202261,        0.000779945,
-0.000003490,          -0.000003226,       0.000004266,
-0.000002804)           ..

$LIBRARY-ENTRY L3DF3090E-KW-FPLR               CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY L3DF3090E                       COMPRESSOR      Compressors
TYPE = SEMI-HERMETIC
CAP-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1456: #SIT("L3DF3090E-CAP-FSST&SDT-R404A-L",
                       "COMPRESSOR","CAP-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}
PWR-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1456: #SIT("L3DF3090E-KW-FSST&SDT-R404A-L",
                       "COMPRESSOR","PWR-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}

 CAPACITY-CTRL                             = NONE
 ..
$

$LIBRARY-ENTRY M3DF31200-CAP-FSST&SDT-R22-M    CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -10.         MAX-SST = 45.
MIN-SDT = 50.          MAX-SDT = 140.
COEF=(967.704467800,   28.292644500,       3.044980500,
0.270571300,           -0.019548400,       -0.041884500,
0.000922000,           0.000024400,        -0.000214300,
0.000104400)            ..

$LIBRARY-ENTRY M3DF31200-KW-FSST&SDT-R22-M     CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -10.         MAX-SST = 45.
MIN-SDT = 50.          MAX-SDT = 140.
COEF=(6.568166504,     -0.037136967,       -0.043250664,
-0.001686378,          0.001422011,        0.001028370,
-0.000008978,          0.000015744,        -0.000002141,
-0.000003574)           ..

$LIBRARY-ENTRY M3DF31200-KW-FPLR               CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY M3DF31200                       COMPRESSOR      Compressors
TYPE = SEMI-HERMETIC
CAP-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1444: #SIT("M3DF31200-CAP-FSST&SDT-R22-M",
                       "COMPRESSOR","CAP-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}
PWR-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1444: #SIT("M3DF31200-KW-FSST&SDT-R22-M",
                       "COMPRESSOR","PWR-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}

 CAPACITY-CTRL                             = NONE
 ..
$

$LIBRARY-ENTRY L3DS31000-CAP-FSST&SDT-R22-L    CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 0.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(1677.783691000,  18.938448000,       -15.473520300,
0.140669200,           0.137183000,        0.150232700,
0.001241600,           0.001151100,        -0.000519700,
-0.000569900)           ..

$LIBRARY-ENTRY L3DS31000-KW-FSST&SDT-R22-L     CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 0.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(2.987841065,     -0.061296249,       0.076924645,
-0.001823818,          0.001651581,        -0.000057413,
-0.000002143,          0.000017773,        -0.000000085,
-0.000000210)           ..

$LIBRARY-ENTRY L3DS31000-KW-FPLR               CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY L3DS31000                       COMPRESSOR      Compressors
TYPE = SEMI-HERMETIC
CAP-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1444: #SIT("L3DS31000-CAP-FSST&SDT-R22-L",
                       "COMPRESSOR","CAP-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}
PWR-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1444: #SIT("L3DS31000-KW-FSST&SDT-R22-L",
                       "COMPRESSOR","PWR-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}

 CAPACITY-CTRL                             = NONE
 ..
$

$LIBRARY-ENTRY M3DS3100E-CAP-FSST&SDT-R134A-M  CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -5.          MAX-SST = 55.
MIN-SDT = 50.          MAX-SDT = 140.
COEF=(326.409606900,   21.327173230,       13.427941320,
0.095363848,           0.018806804,        -0.150705159,
0.002722543,           0.000125924,        -0.000283784,
0.000488386)            ..

$LIBRARY-ENTRY M3DS3100E-KW-FSST&SDT-R134A-M   CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -5.          MAX-SST = 55.
MIN-SDT = 50.          MAX-SDT = 140.
COEF=(-1.391973145,    0.017469450,        0.142492706,
-0.000292947,          -0.000051990,       -0.000828846,
0.000003689,           -0.000005209,       0.000007723,
0.000001399)            ..

$LIBRARY-ENTRY M3DS3100E-KW-FPLR               CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY M3DS3100E                       COMPRESSOR      Compressors
TYPE = SEMI-HERMETIC
CAP-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1452: #SIT("M3DS3100E-CAP-FSST&SDT-R134A-M",
                       "COMPRESSOR","CAP-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}
PWR-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1452: #SIT("M3DS3100E-KW-FSST&SDT-R134A-M",
                       "COMPRESSOR","PWR-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}

 CAPACITY-CTRL                             = NONE
 ..
$

$LIBRARY-ENTRY L3DS3100E-CAP-FSST&SDT-R404A-L  CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 0.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(1010.432556152,  46.048934937,       18.400440216,
0.423774302,           -0.151487932,       -0.182704911,
0.000872994,           -0.001424475,       0.000491190,
0.000539506)            ..

$LIBRARY-ENTRY L3DS3100E-KW-FSST&SDT-R404A-L   CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 0.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(4.626683594,     0.074878456,        0.063571911,
0.000088754,           -0.000402410,       0.000143121,
-0.000005191,          -0.000006296,       0.000007312,
-0.000001036)           ..

$LIBRARY-ENTRY L3DS3100E-KW-FPLR               CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY L3DS3100E                       COMPRESSOR      Compressors
TYPE = SEMI-HERMETIC
CAP-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1456: #SIT("L3DS3100E-CAP-FSST&SDT-R404A-L",
                       "COMPRESSOR","CAP-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}
PWR-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1456: #SIT("L3DS3100E-KW-FSST&SDT-R404A-L",
                       "COMPRESSOR","PWR-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}

 CAPACITY-CTRL                             = NONE
 ..
$

$LIBRARY-ENTRY M3DS31500-CAP-FSST&SDT-R22-M    CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -10.         MAX-SST = 45.
MIN-SDT = 50.          MAX-SDT = 140.
COEF=(1508.450440000,  27.528854400,       -4.109689200,
0.262786700,           0.079981400,        -0.018011200,
0.002633400,           -0.000578100,       -0.000701700,
0.000176600)            ..

$LIBRARY-ENTRY M3DS31500-KW-FSST&SDT-R22-M     CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -10.         MAX-SST = 45.
MIN-SDT = 50.          MAX-SDT = 140.
COEF=(2.024338013,     -0.139485840,       0.125463852,
-0.002020681,          0.003398156,        -0.000670737,
-0.000007281,          0.000014284,        -0.000009700,
0.000002257)            ..

$LIBRARY-ENTRY M3DS31500-KW-FPLR               CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY M3DS31500                       COMPRESSOR      Compressors
TYPE = SEMI-HERMETIC
CAP-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1444: #SIT("M3DS31500-CAP-FSST&SDT-R22-M",
                       "COMPRESSOR","CAP-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}
PWR-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1444: #SIT("M3DS31500-KW-FSST&SDT-R22-M",
                       "COMPRESSOR","PWR-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}

 CAPACITY-CTRL                             = NONE
 ..
$

$LIBRARY-ENTRY L4DA31000-CAP-FSST&SDT-R22-L    CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 0.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(1530.281982000,  21.973793000,       -10.659857700,
0.215894900,           0.119371900,        0.129886100,
0.001519900,           0.000673600,        -0.000289600,
-0.000597100)           ..

$LIBRARY-ENTRY L4DA31000-KW-FSST&SDT-R22-L     CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 0.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(12.168957030,    0.092322838,        -0.226990433,
0.001850643,           -0.001195056,       0.003328099,
0.000020592,           -0.000012629,       0.000014650,
-0.000011879)           ..

$LIBRARY-ENTRY L4DA31000-KW-FPLR               CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY L4DA31000                       COMPRESSOR      Compressors
TYPE = SEMI-HERMETIC
CAP-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1444: #SIT("L4DA31000-CAP-FSST&SDT-R22-L",
                       "COMPRESSOR","CAP-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}
PWR-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1444: #SIT("L4DA31000-KW-FSST&SDT-R22-L",
                       "COMPRESSOR","PWR-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}

 CAPACITY-CTRL                             = NONE
 ..
$

$LIBRARY-ENTRY L4DA3101E-CAP-FSST&SDT-R404A-L  CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 0.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(4210.423339844,  90.687622070,       -65.185020447,
0.992967963,           -0.823407710,       0.560604990,
0.004597976,           -0.004844142,       0.003225564,
-0.001668811)           ..

$LIBRARY-ENTRY L4DA3101E-KW-FSST&SDT-R404A-L   CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 0.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(22.134091797,    0.422691895,        -0.424949432,
0.004744875,           -0.006423392,       0.004671957,
0.000023047,           -0.000039227,       0.000033907,
-0.000014637)           ..

$LIBRARY-ENTRY L4DA3101E-KW-FPLR               CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY L4DA3101E                       COMPRESSOR      Compressors
TYPE = SEMI-HERMETIC
CAP-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1456: #SIT("L4DA3101E-CAP-FSST&SDT-R404A-L",
                       "COMPRESSOR","CAP-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}
PWR-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1456: #SIT("L4DA3101E-KW-FSST&SDT-R404A-L",
                       "COMPRESSOR","PWR-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}

 CAPACITY-CTRL                             = NONE
 ..
$

$LIBRARY-ENTRY M4DA32000-CAP-FSST&SDT-R22-M    CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -10.         MAX-SST = 45.
MIN-SDT = 50.          MAX-SDT = 140.
COEF=(5921.403809000,  48.803333300,       -133.388931300,
0.387007400,           -0.254201600,       1.248106200,
0.003408900,           -0.001075100,       0.000734700,
-0.003929300)           ..

$LIBRARY-ENTRY M4DA32000-KW-FSST&SDT-R22-M     CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -10.         MAX-SST = 45.
MIN-SDT = 50.          MAX-SDT = 140.
COEF=(1.108894653,     -0.041147903,       0.120480911,
-0.000999022,          0.001311003,        -0.000229055,
-0.000023428,          0.000013793,        0.000001521,
-0.000000495)           ..

$LIBRARY-ENTRY M4DA32000-KW-FPLR               CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY M4DA32000                       COMPRESSOR      Compressors
TYPE = SEMI-HERMETIC
CAP-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1444: #SIT("M4DA32000-CAP-FSST&SDT-R22-M",
                       "COMPRESSOR","CAP-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}
PWR-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1444: #SIT("M4DA32000-KW-FSST&SDT-R22-M",
                       "COMPRESSOR","PWR-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}

 CAPACITY-CTRL                             = NONE
 ..
$

$LIBRARY-ENTRY M4DH3150E-CAP-FSST&SDT-R134A-M  CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -5.          MAX-SST = 55.
MIN-SDT = 50.          MAX-SDT = 140.
COEF=(3858.792725000,  -1.315251112,       -79.862991330,
0.857127368,           0.455068111,        0.732532263,
-0.003671674,          -0.001470661,       -0.002282205,
-0.002284728)           ..

$LIBRARY-ENTRY M4DH3150E-KW-FSST&SDT-R134A-M   CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -5.          MAX-SST = 55.
MIN-SDT = 50.          MAX-SDT = 140.
COEF=(7.077865723,     -0.012626757,       -0.071786934,
-0.001354521,          0.000993855,        0.001362106,
-0.000006966,          0.000012990,        0.000001397,
-0.000005394)           ..

$LIBRARY-ENTRY M4DH3150E-KW-FPLR               CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY M4DH3150E                       COMPRESSOR      Compressors
TYPE = SEMI-HERMETIC
CAP-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1452: #SIT("M4DH3150E-CAP-FSST&SDT-R134A-M",
                       "COMPRESSOR","CAP-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}
PWR-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1452: #SIT("M4DH3150E-KW-FSST&SDT-R134A-M",
                       "COMPRESSOR","PWR-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}

 CAPACITY-CTRL                             = NONE
 ..
$

$LIBRARY-ENTRY M4DH32500-CAP-FSST&SDT-R22-M    CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -10.         MAX-SST = 45.
MIN-SDT = 50.          MAX-SDT = 140.
COEF=(1235.682861000,  56.324337000,       11.089188600,
0.509933100,           -0.221620200,       -0.103861700,
-0.002146900,          0.001065900,        0.000473500,
0.000159700)            ..

$LIBRARY-ENTRY M4DH32500-KW-FSST&SDT-R22-M     CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -10.         MAX-SST = 45.
MIN-SDT = 50.          MAX-SDT = 140.
COEF=(5.049762207,     -0.173085495,       0.097624390,
-0.002904413,          0.004233217,        -0.000125763,
-0.000012854,          0.000022231,        -0.000009946,
-0.000000007)           ..

$LIBRARY-ENTRY M4DH32500-KW-FPLR               CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY M4DH32500                       COMPRESSOR      Compressors
TYPE = SEMI-HERMETIC
CAP-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1444: #SIT("M4DH32500-CAP-FSST&SDT-R22-M",
                       "COMPRESSOR","CAP-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}
PWR-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1444: #SIT("M4DH32500-KW-FSST&SDT-R22-M",
                       "COMPRESSOR","PWR-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}

 CAPACITY-CTRL                             = NONE
 ..
$

$LIBRARY-ENTRY M4DJ3200E-CAP-FSST&SDT-R134A-M  CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -5.          MAX-SST = 55.
MIN-SDT = 50.          MAX-SDT = 140.
COEF=(4604.764648000,  -1.569512129,       -95.301902770,
1.022825003,           0.543040693,        0.874143541,
-0.004381472,          -0.001754966,       -0.002723395,
-0.002726406)           ..

$LIBRARY-ENTRY M4DJ3200E-KW-FSST&SDT-R134A-M   CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -5.          MAX-SST = 55.
MIN-SDT = 50.          MAX-SDT = 140.
COEF=(8.446140625,     -0.015067729,       -0.085664597,
-0.001616373,          0.001185985,        0.001625424,
-0.000008313,          0.000015501,        0.000001667,
-0.000006437)           ..

$LIBRARY-ENTRY M4DJ3200E-KW-FPLR               CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY M4DJ3200E                       COMPRESSOR      Compressors
TYPE = SEMI-HERMETIC
CAP-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1452: #SIT("M4DJ3200E-CAP-FSST&SDT-R134A-M",
                       "COMPRESSOR","CAP-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}
PWR-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1452: #SIT("M4DJ3200E-KW-FSST&SDT-R134A-M",
                       "COMPRESSOR","PWR-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}

 CAPACITY-CTRL                             = NONE
 ..
$

$LIBRARY-ENTRY M4DJ33000-CAP-FSST&SDT-R22-M    CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -10.         MAX-SST = 45.
MIN-SDT = 50.          MAX-SDT = 140.
COEF=(4519.788086000,  63.357017500,       -72.097564700,
0.312703500,           -0.139367800,       0.651792000,
0.001232400,           0.001911400,        -0.000221100,
-0.002089200)           ..

$LIBRARY-ENTRY M4DJ33000-KW-FSST&SDT-R22-M     CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -10.         MAX-SST = 45.
MIN-SDT = 50.          MAX-SDT = 140.
COEF=(10.370199220,    -0.132168366,       -0.021256016,
-0.002881159,          0.003746931,        0.001269011,
-0.000018777,          0.000027850,        -0.000007173,
-0.000004597)           ..

$LIBRARY-ENTRY M4DJ33000-KW-FPLR               CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY M4DJ33000                       COMPRESSOR      Compressors
TYPE = SEMI-HERMETIC
CAP-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1444: #SIT("M4DJ33000-CAP-FSST&SDT-R22-M",
                       "COMPRESSOR","CAP-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}
PWR-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1444: #SIT("M4DJ33000-KW-FSST&SDT-R22-M",
                       "COMPRESSOR","PWR-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}

 CAPACITY-CTRL                             = NONE
 ..
$

$LIBRARY-ENTRY L4DT32200-CAP-FSST&SDT-R22-L    CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 0.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(4659.208008000,  54.947296100,       -78.599052400,
0.761780900,           -0.109459100,       0.727218300,
0.006762000,           -0.000613100,       0.000378500,
-0.002352000)           ..

$LIBRARY-ENTRY L4DT32200-KW-FSST&SDT-R22-L     CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 0.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(33.177621090,    0.269207153,        -0.683846436,
0.005028652,           -0.002604832,       0.007501534,
0.000055814,           -0.000018400,       0.000019543,
-0.000023509)           ..

$LIBRARY-ENTRY L4DT32200-KW-FPLR               CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY L4DT32200                       COMPRESSOR      Compressors
TYPE = SEMI-HERMETIC
CAP-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1444: #SIT("L4DT32200-CAP-FSST&SDT-R22-L",
                       "COMPRESSOR","CAP-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}
PWR-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1444: #SIT("L4DT32200-KW-FSST&SDT-R22-L",
                       "COMPRESSOR","PWR-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}

 CAPACITY-CTRL                             = NONE
 ..
$

$LIBRARY-ENTRY L4DT3220E-CAP-FSST&SDT-R404A-L  CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 0.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(5741.217773438,  142.900909424,      -66.882942200,
1.077226043,           -1.421108842,       0.456138730,
0.004426612,           -0.004973117,       0.005768564,
-0.001065773)           ..

$LIBRARY-ENTRY L4DT3220E-KW-FSST&SDT-R404A-L   CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 0.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(21.713996094,    0.444114166,        -0.262919220,
0.004378861,           -0.006097375,       0.003292333,
0.000023786,           -0.000036604,       0.000034943,
-0.000010094)           ..

$LIBRARY-ENTRY L4DT3220E-KW-FPLR               CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY L4DT3220E                       COMPRESSOR      Compressors
TYPE = SEMI-HERMETIC
CAP-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1456: #SIT("L4DT3220E-CAP-FSST&SDT-R404A-L",
                       "COMPRESSOR","CAP-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}
PWR-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1456: #SIT("L4DT3220E-KW-FSST&SDT-R404A-L",
                       "COMPRESSOR","PWR-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}

 CAPACITY-CTRL                             = NONE
 ..
$

$LIBRARY-ENTRY M4RA31000-CAP-FSST&SDT-R12-M    CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = 0.           MAX-SST = 55.
MIN-SDT = 50.          MAX-SDT = 140.
COEF=(1027.014238569,  15.390903447,       -1.779150811,
0.241646085,           0.165117060,        0.023317541,
0.001052580,           -0.000284010,       -0.000847208,
-0.000200957)           ..

$LIBRARY-ENTRY M4RA31000-KW-FSST&SDT-R12-M     CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = 0.           MAX-SST = 55.
MIN-SDT = 50.          MAX-SDT = 140.
COEF=(0.931608640,     0.027168782,        0.080734714,
0.000025346,           -0.000020981,       -0.000132083,
0.000001757,           -0.000003549,       0.000005561,
-0.000000960)           ..

$LIBRARY-ENTRY M4RA31000-KW-FPLR               CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY M4RA31000-CAP-FSST&SDT-R12-M    CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = 0.           MAX-SST = 55.
MIN-SDT = 50.          MAX-SDT = 140.
COEF=(1027.014238569,  15.390903447,       -1.779150811,
0.241646085,           0.165117060,        0.023317541,
0.001052580,           -0.000284010,       -0.000847208,
-0.000200957)           ..

$LIBRARY-ENTRY M4RA31000-KW-FSST&SDT-R12-M     CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = 0.           MAX-SST = 55.
MIN-SDT = 50.          MAX-SDT = 140.
COEF=(0.931608640,     0.027168782,        0.080734714,
0.000025346,           -0.000020981,       -0.000132083,
0.000001757,           -0.000003549,       0.000005561,
-0.000000960)           ..

$LIBRARY-ENTRY M4RA31000-KW-FPLR               CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY M4RA31000                       COMPRESSOR      Compressors
TYPE = SEMI-HERMETIC
CAP-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1442: #SIT("M4RA31000-CAP-FSST&SDT-R12-M",
                       "COMPRESSOR","CAP-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}
PWR-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1442: #SIT("M4RA31000-KW-FSST&SDT-R12-M",
                       "COMPRESSOR","PWR-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}

 CAPACITY-CTRL                             = NONE
 ..
$

$LIBRARY-ENTRY L4RA31000-CAP-FSST&SDT-R502-L   CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 0.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(3466.244629000,  84.368179300,       -27.669748300,
0.261568500,           -0.724816600,       0.118039400,
0.001144500,           0.000405100,        0.002885200,
-0.000143900)           ..

$LIBRARY-ENTRY L4RA31000-KW-FSST&SDT-R502-L    CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 0.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(9.557795898,     0.134516251,        0.023285917,
0.002353809,           0.000172801,        0.000155926,
-0.000000019,          -0.000018432,       0.000001616,
-0.000000694)           ..

$LIBRARY-ENTRY L4RA31000-KW-FPLR               CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY L4RA31000                       COMPRESSOR      Compressors
TYPE = SEMI-HERMETIC
CAP-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1457: #SIT("L4RA31000-CAP-FSST&SDT-R502-L",
                       "COMPRESSOR","CAP-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}
PWR-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1457: #SIT("L4RA31000-KW-FSST&SDT-R502-L",
                       "COMPRESSOR","PWR-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}

 CAPACITY-CTRL                             = NONE
 ..
$

$LIBRARY-ENTRY M4RA32000-CAP-FSST&SDT-R22-M    CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = 10.          MAX-SST = 55.
MIN-SDT = 50.          MAX-SDT = 140.
COEF=(1973.159162398,  28.309484202,       -12.217588578,
0.141648637,           0.100662295,        0.036208818,
0.001897780,           0.002001331,        -0.001221721,
0.000002236)            ..

$LIBRARY-ENTRY M4RA32000-KW-FSST&SDT-R22-M     CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = 10.          MAX-SST = 55.
MIN-SDT = 50.          MAX-SDT = 140.
COEF=(3.916417907,     0.018101269,        0.110068602,
-0.000766924,          -0.000482288,       -0.000166673,
0.000000874,           0.000000643,        0.000014124,
-0.000001514)           ..

$LIBRARY-ENTRY M4RA32000-KW-FPLR               CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY M4RA32000-CAP-FSST&SDT-R502-M   CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -5.          MAX-SST = 25.
MIN-SDT = 50.          MAX-SDT = 140.
COEF=(2645.157227000,  43.549160000,       -10.883670800,
0.051128100,           0.138951700,        0.004653500,
-0.000343700,          0.005788300,        -0.001392800,
0.000173400)            ..

$LIBRARY-ENTRY M4RA32000-KW-FSST&SDT-R502-M    CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -5.          MAX-SST = 25.
MIN-SDT = 50.          MAX-SDT = 140.
COEF=(7.641458496,     0.019100374,        0.051207550,
-0.000720024,          -0.000326148,       0.000082100,
0.000002341,           0.000007557,        0.000010937,
-0.000000541)           ..

$LIBRARY-ENTRY M4RA32000-KW-FPLR               CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY M4RA32000                       COMPRESSOR      Compressors
TYPE = SEMI-HERMETIC
CAP-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1444: #SIT("M4RA32000-CAP-FSST&SDT-R22-M",
                       "COMPRESSOR","CAP-FSST&SDT",#L("TYPE"))
                       case 1457: #SIT("M4RA32000-CAP-FSST&SDT-R502-M",
                       "COMPRESSOR","CAP-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}
PWR-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1444: #SIT("M4RA32000-KW-FSST&SDT-R22-M",
                       "COMPRESSOR","PWR-FSST&SDT",#L("TYPE"))
                       case 1457: #SIT("M4RA32000-KW-FSST&SDT-R502-M",
                       "COMPRESSOR","PWR-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}

 CAPACITY-CTRL                             = NONE
 ..
$

$LIBRARY-ENTRY M4RH11500-CAP-FSST&SDT-R12-M    CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = 0.           MAX-SST = 55.
MIN-SDT = 50.          MAX-SDT = 140.
COEF=(1621.583079478,  28.693267541,       1.460377155,
0.092233190,           -0.074242042,       -0.073325072,
0.001620961,           0.002010630,        0.000629237,
0.000186318)            ..

$LIBRARY-ENTRY M4RH11500-KW-FSST&SDT-R12-M     CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = 0.           MAX-SST = 55.
MIN-SDT = 50.          MAX-SDT = 140.
COEF=(4.193463182,     -0.030664769,       0.126425997,
-0.001487424,          0.000610216,        -0.000638421,
0.000007645,           0.000000508,        0.000009584,
-0.000000044)           ..

$LIBRARY-ENTRY M4RH11500-KW-FPLR               CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY M4RH11500                       COMPRESSOR      Compressors
TYPE = SEMI-HERMETIC
CAP-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1442: #SIT("M4RH11500-CAP-FSST&SDT-R12-M",
                       "COMPRESSOR","CAP-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}
PWR-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1442: #SIT("M4RH11500-KW-FSST&SDT-R12-M",
                       "COMPRESSOR","PWR-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}

 CAPACITY-CTRL                             = NONE
 ..
$

$LIBRARY-ENTRY M4RH12500-CAP-FSST&SDT-R22-M    CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = 10.          MAX-SST = 55.
MIN-SDT = 50.          MAX-SDT = 140.
COEF=(2727.424068189,  30.568171372,       -28.015809408,
0.341566609,           0.406595984,        0.175783807,
0.002383035,           0.001583340,        -0.003565108,
-0.000360763)           ..

$LIBRARY-ENTRY M4RH12500-KW-FSST&SDT-R22-M     CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = 10.          MAX-SST = 55.
MIN-SDT = 50.          MAX-SDT = 140.
COEF=(0.160273027,     0.083504137,        0.240654411,
-0.001430700,          -0.000763420,       -0.001072462,
0.000008075,           0.000001245,        0.000016184,
0.000000605)            ..

$LIBRARY-ENTRY M4RH12500-KW-FPLR               CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY M4RH12500-CAP-FSST&SDT-R502-M   CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -5.          MAX-SST = 25.
MIN-SDT = 50.          MAX-SDT = 140.
COEF=(2854.367188000,  83.383850100,       -1.154753600,
0.324197100,           -0.384959600,       -0.042819600,
0.000941800,           0.003654600,        0.001090100,
-0.000059400)           ..

$LIBRARY-ENTRY M4RH12500-KW-FSST&SDT-R502-M    CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -5.          MAX-SST = 25.
MIN-SDT = 50.          MAX-SDT = 140.
COEF=(12.784588870,    0.162377197,        -0.016398907,
-0.004848806,          -0.000522615,       0.000672679,
0.000002327,           0.000057607,        0.000006023,
-0.000002389)           ..

$LIBRARY-ENTRY M4RH12500-KW-FPLR               CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY M4RH12500                       COMPRESSOR      Compressors
TYPE = SEMI-HERMETIC
CAP-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1444: #SIT("M4RH12500-CAP-FSST&SDT-R22-M",
                       "COMPRESSOR","CAP-FSST&SDT",#L("TYPE"))
                       case 1457: #SIT("M4RH12500-CAP-FSST&SDT-R502-M",
                       "COMPRESSOR","CAP-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}
PWR-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1444: #SIT("M4RH12500-KW-FSST&SDT-R22-M",
                       "COMPRESSOR","PWR-FSST&SDT",#L("TYPE"))
                       case 1457: #SIT("M4RH12500-KW-FSST&SDT-R502-M",
                       "COMPRESSOR","PWR-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}

 CAPACITY-CTRL                             = NONE
 ..
$

$LIBRARY-ENTRY M4RJ23000-CAP-FSST&SDT-R22-M    CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = 10.          MAX-SST = 55.
MIN-SDT = 50.          MAX-SDT = 145.
COEF=(6533.632324000,  52.530498500,       -122.278945900,
0.720515500,           0.045725300,        1.044612400,
-0.001201900,          -0.000100100,       -0.001430500,
-0.003138000)           ..

$LIBRARY-ENTRY M4RJ23000-KW-FSST&SDT-R22-M     CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = 10.          MAX-SST = 55.
MIN-SDT = 50.          MAX-SDT = 145.
COEF=(-27.542568360,   -0.915670532,       1.349994629,
-0.002143968,          0.017364590,        -0.013814569,
0.000053611,           -0.000033826,       -0.000050249,
0.000045985)            ..

$LIBRARY-ENTRY M4RJ23000-KW-FPLR               CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY M4RJ23000-CAP-FSST&SDT-R502-M   CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -5.          MAX-SST = 25.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(-9387.295898000, -0.511538600,       350.144775400,
1.556219500,           0.878435400,        -3.308559900,
-0.004435700,          -0.008369300,       -0.002988700,
0.009948900)            ..

$LIBRARY-ENTRY M4RJ23000-KW-FSST&SDT-R502-M    CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -5.          MAX-SST = 25.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(-41.631527340,   -0.063114956,       1.578458984,
-0.001236272,          0.003225633,        -0.014153342,
-0.000034542,          0.000000576,        -0.000001917,
0.000042842)            ..

$LIBRARY-ENTRY M4RJ23000-KW-FPLR               CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY M4RJ23000                       COMPRESSOR      Compressors
TYPE = SEMI-HERMETIC
CAP-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1444: #SIT("M4RJ23000-CAP-FSST&SDT-R22-M",
                       "COMPRESSOR","CAP-FSST&SDT",#L("TYPE"))
                       case 1457: #SIT("M4RJ23000-CAP-FSST&SDT-R502-M",
                       "COMPRESSOR","CAP-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}
PWR-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1444: #SIT("M4RJ23000-KW-FSST&SDT-R22-M",
                       "COMPRESSOR","PWR-FSST&SDT",#L("TYPE"))
                       case 1457: #SIT("M4RJ23000-KW-FSST&SDT-R502-M",
                       "COMPRESSOR","PWR-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}

 CAPACITY-CTRL                             = NONE
 ..
$

$LIBRARY-ENTRY L4RL11500-CAP-FSST&SDT-R502-L   CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 0.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(2591.592285000,  43.208869900,       -5.936354600,
0.318862700,           0.113777200,        0.030897800,
0.001521900,           0.001401100,        -0.000420400,
-0.000214400)           ..

$LIBRARY-ENTRY L4RL11500-KW-FSST&SDT-R502-L    CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 0.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(10.690219730,    -0.006598584,       0.049772949,
0.000623712,           0.002617160,        0.000093274,
0.000000621,           0.000003338,        -0.000003640,
-0.000000474)           ..

$LIBRARY-ENTRY L4RL11500-KW-FPLR               CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY L4RL11500                       COMPRESSOR      Compressors
TYPE = SEMI-HERMETIC
CAP-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1457: #SIT("L4RL11500-CAP-FSST&SDT-R502-L",
                       "COMPRESSOR","CAP-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}
PWR-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1457: #SIT("L4RL11500-KW-FSST&SDT-R502-L",
                       "COMPRESSOR","PWR-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}

 CAPACITY-CTRL                             = NONE
 ..
$

$LIBRARY-ENTRY M6DH3200E-CAP-FSST&SDT-R134A-M  CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -5.          MAX-SST = 55.
MIN-SDT = 50.          MAX-SDT = 140.
COEF=(5788.188965000,  -1.972876668,       -119.794487000,
1.285691023,           0.682602108,        1.098798394,
-0.005507511,          -0.002205992,       -0.003423307,
-0.003427093)           ..

$LIBRARY-ENTRY M6DH3200E-KW-FSST&SDT-R134A-M   CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -5.          MAX-SST = 55.
MIN-SDT = 50.          MAX-SDT = 140.
COEF=(10.616798830,    -0.018940134,       -0.107680397,
-0.002031781,          0.001490783,        0.002043158,
-0.000010449,          0.000019485,        0.000002095,
-0.000008092)           ..

$LIBRARY-ENTRY M6DH3200E-KW-FPLR               CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY M6DH3200E                       COMPRESSOR      Compressors
TYPE = SEMI-HERMETIC
CAP-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1452: #SIT("M6DH3200E-CAP-FSST&SDT-R134A-M",
                       "COMPRESSOR","CAP-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}
PWR-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1452: #SIT("M6DH3200E-KW-FSST&SDT-R134A-M",
                       "COMPRESSOR","PWR-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}

 CAPACITY-CTRL                             = NONE
 ..
$

$LIBRARY-ENTRY M6DH33500-CAP-FSST&SDT-R22-M    CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -10.         MAX-SST = 45.
MIN-SDT = 50.          MAX-SDT = 140.
COEF=(1768.771728500,  72.510665900,       19.320491800,
0.750299100,           -0.241500000,       -0.204589400,
0.004845800,           -0.002390600,       0.000583800,
0.000557900)            ..

$LIBRARY-ENTRY M6DH33500-KW-FSST&SDT-R22-M     CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -10.         MAX-SST = 45.
MIN-SDT = 50.          MAX-SDT = 140.
COEF=(-3.321797119,    -0.032640251,       0.390361237,
-0.003381351,          0.002197002,        -0.002005741,
-0.000031191,          0.000037590,        -0.000001072,
0.000004886)            ..

$LIBRARY-ENTRY M6DH33500-KW-FPLR               CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY M6DH33500                       COMPRESSOR      Compressors
TYPE = SEMI-HERMETIC
CAP-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1444: #SIT("M6DH33500-CAP-FSST&SDT-R22-M",
                       "COMPRESSOR","CAP-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}
PWR-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1444: #SIT("M6DH33500-KW-FSST&SDT-R22-M",
                       "COMPRESSOR","PWR-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}

 CAPACITY-CTRL                             = NONE
 ..
$

$LIBRARY-ENTRY M6DJ3300E-CAP-FSST&SDT-R134A-M  CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -5.          MAX-SST = 55.
MIN-SDT = 50.          MAX-SDT = 140.
COEF=(6907.146973000,  -2.354268074,       -142.952850300,
1.534237504,           0.814561009,        1.311215281,
-0.006572208,          -0.002632449,       -0.004085092,
-0.004089610)           ..

$LIBRARY-ENTRY M6DJ3300E-KW-FSST&SDT-R134A-M   CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -5.          MAX-SST = 55.
MIN-SDT = 50.          MAX-SDT = 140.
COEF=(12.669210940,    -0.022601593,       -0.128496887,
-0.002424560,          0.001778977,        0.002438137,
-0.000012469,          0.000023252,        0.000002500,
-0.000009656)           ..

$LIBRARY-ENTRY M6DJ3300E-KW-FPLR               CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY M6DJ3300E                       COMPRESSOR      Compressors
TYPE = SEMI-HERMETIC
CAP-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1452: #SIT("M6DJ3300E-CAP-FSST&SDT-R134A-M",
                       "COMPRESSOR","CAP-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}
PWR-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1452: #SIT("M6DJ3300E-KW-FSST&SDT-R134A-M",
                       "COMPRESSOR","PWR-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}

 CAPACITY-CTRL                             = NONE
 ..
$

$LIBRARY-ENTRY L6DL32700-CAP-FSST&SDT-R22-L    CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 0.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(4504.969727000,  64.061027500,       -64.065345800,
0.708408200,           -0.173746500,       0.615756200,
0.005150800,           -0.000908100,       0.000820200,
-0.002111900)           ..

$LIBRARY-ENTRY L6DL32700-KW-FSST&SDT-R22-L     CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 0.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(48.617277340,    0.593032593,        -1.072819336,
0.006618940,           -0.008718348,       0.011526100,
0.000043221,           -0.000048062,       0.000049187,
-0.000036110)           ..

$LIBRARY-ENTRY L6DL32700-KW-FPLR               CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY L6DL32700                       COMPRESSOR      Compressors
TYPE = SEMI-HERMETIC
CAP-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1444: #SIT("L6DL32700-CAP-FSST&SDT-R22-L",
                       "COMPRESSOR","CAP-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}
PWR-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1444: #SIT("L6DL32700-KW-FSST&SDT-R22-L",
                       "COMPRESSOR","PWR-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}

 CAPACITY-CTRL                             = NONE
 ..
$

$LIBRARY-ENTRY L6DL3270E-CAP-FSST&SDT-R404A-L  CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 0.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(8092.237792969,  143.247940063,      -121.357841492,
0.927449822,           -1.206372499,       1.029208302,
0.000652760,           -0.004285939,       0.005085512,
-0.003015689)           ..

$LIBRARY-ENTRY L6DL3270E-KW-FSST&SDT-R404A-L   CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 0.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(30.407941406,    0.516910156,        -0.449516632,
0.003458989,           -0.007385971,       0.005540732,
0.000004149,           -0.000037871,       0.000045204,
-0.000017720)           ..

$LIBRARY-ENTRY L6DL3270E-KW-FPLR               CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY L6DL3270E                       COMPRESSOR      Compressors
TYPE = SEMI-HERMETIC
CAP-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1456: #SIT("L6DL3270E-CAP-FSST&SDT-R404A-L",
                       "COMPRESSOR","CAP-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}
PWR-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1456: #SIT("L6DL3270E-KW-FSST&SDT-R404A-L",
                       "COMPRESSOR","PWR-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}

 CAPACITY-CTRL                             = NONE
 ..
$

$LIBRARY-ENTRY L6DT33000-CAP-FSST&SDT-R22-L    CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 0.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(7540.656738000,  92.153289800,       -132.757644700,
1.085050600,           -0.304776400,       1.235110500,
0.008596800,           -0.001232000,       0.000910600,
-0.004034200)           ..

$LIBRARY-ENTRY L6DT33000-KW-FSST&SDT-R22-L     CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 0.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(44.613507810,    0.485529114,        -0.879204224,
0.003696406,           -0.006498222,       0.009913535,
0.000021619,           -0.000029044,       0.000041633,
-0.000031029)           ..

$LIBRARY-ENTRY L6DT33000-KW-FPLR               CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY L6DT33000                       COMPRESSOR      Compressors
TYPE = SEMI-HERMETIC
CAP-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1444: #SIT("L6DT33000-CAP-FSST&SDT-R22-L",
                       "COMPRESSOR","CAP-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}
PWR-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1444: #SIT("L6DT33000-KW-FSST&SDT-R22-L",
                       "COMPRESSOR","PWR-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}

 CAPACITY-CTRL                             = NONE
 ..
$

$LIBRARY-ENTRY L6DT3300E-CAP-FSST&SDT-R404A-L  CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 0.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(3691.693359375,  137.692794800,      15.990121841,
1.376515985,           -0.722540915,       -0.240876853,
0.003789807,           -0.005838819,       0.002176195,
0.000775229)            ..

$LIBRARY-ENTRY L6DT3300E-KW-FSST&SDT-R404A-L   CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 0.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(21.134789063,    0.265419525,        -0.130579376,
0.002884351,           -0.001539714,       0.003219124,
0.000008898,           -0.000024268,       0.000020524,
-0.000011992)           ..

$LIBRARY-ENTRY L6DT3300E-KW-FPLR               CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY L6DT3300E                       COMPRESSOR      Compressors
TYPE = SEMI-HERMETIC
CAP-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1456: #SIT("L6DT3300E-CAP-FSST&SDT-R404A-L",
                       "COMPRESSOR","CAP-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}
PWR-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1456: #SIT("L6DT3300E-KW-FSST&SDT-R404A-L",
                       "COMPRESSOR","PWR-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}

 CAPACITY-CTRL                             = NONE
 ..
$

$LIBRARY-ENTRY L6RA41000-CAP-FSST&SDT-R12-L    CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = -5.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(1654.619751000,  43.106418600,       -3.181291100,
0.385822900,           -0.125009400,       0.005745100,
-0.000898800,          -0.002603900,       -0.000094200,
-0.000078400)           ..

$LIBRARY-ENTRY L6RA41000-KW-FSST&SDT-R12-L     CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = -5.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(3.727101807,     -0.120504860,       0.114114601,
0.000800747,           0.003996589,        -0.000421814,
-0.000005076,          -0.000007442,       -0.000013016,
0.000000669)            ..

$LIBRARY-ENTRY L6RA41000-KW-FPLR               CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY L6RA41000                       COMPRESSOR      Compressors
TYPE = SEMI-HERMETIC
CAP-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1442: #SIT("L6RA41000-CAP-FSST&SDT-R12-L",
                       "COMPRESSOR","CAP-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}
PWR-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1442: #SIT("L6RA41000-KW-FSST&SDT-R12-L",
                       "COMPRESSOR","PWR-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}

 CAPACITY-CTRL                             = NONE
 ..
$

$LIBRARY-ENTRY M6RA42000-CAP-FSST&SDT-R12-M    CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = 0.           MAX-SST = 55.
MIN-SDT = 50.          MAX-SDT = 140.
COEF=(2902.209672402,  19.656807736,       -26.242680723,
0.246934106,           0.377070267,        0.191284255,
0.001813389,           0.000853277,        -0.002300838,
-0.000652151)           ..

$LIBRARY-ENTRY M6RA42000-KW-FSST&SDT-R12-M     CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = 0.           MAX-SST = 55.
MIN-SDT = 50.          MAX-SDT = 140.
COEF=(0.805832372,     0.018623330,        0.134523869,
-0.000227559,          0.000630396,        -0.000178521,
0.000007983,           -0.000007960,       0.000006451,
-0.000001908)           ..

$LIBRARY-ENTRY M6RA42000-KW-FPLR               CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY M6RA42000-CAP-FSST&SDT-R12-M    CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = 0.           MAX-SST = 55.
MIN-SDT = 50.          MAX-SDT = 140.
COEF=(2659.664000000,  30.415810000,       -19.924100000,
0.180497000,           0.173276000,        0.128867000,
0.001490000,           0.002326000,        -0.001260000,
-0.000470000)           ..

$LIBRARY-ENTRY M6RA42000-KW-FSST&SDT-R12-M     CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = 0.           MAX-SST = 55.
MIN-SDT = 50.          MAX-SDT = 140.
COEF=(15.980020000,    0.002026099,        -0.122328000,
-0.002510320,          -0.001092050,       0.000659302,
0.000009689,           0.000028413,        0.000022515,
-0.000000260)           ..

$LIBRARY-ENTRY M6RA42000-KW-FPLR               CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY M6RA42000                       COMPRESSOR      Compressors
TYPE = SEMI-HERMETIC
CAP-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1442: #SIT("M6RA42000-CAP-FSST&SDT-R12-M",
                       "COMPRESSOR","CAP-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}
PWR-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1442: #SIT("M6RA42000-KW-FSST&SDT-R12-M",
                       "COMPRESSOR","PWR-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}

 CAPACITY-CTRL                             = NONE
 ..
$

$LIBRARY-ENTRY L6RA42000-CAP-FSST&SDT-R502-L   CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 0.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(4744.388672000,  120.028701800,      -34.248477900,
0.371335100,           -1.032630200,       0.120929300,
0.001605800,           0.000567700,        0.004110700,
-0.000062000)           ..

$LIBRARY-ENTRY L6RA42000-KW-FSST&SDT-R502-L    CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 0.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(13.385580080,    0.193787247,        0.046503761,
0.003418563,           0.000273883,        0.000110020,
0.000000085,           -0.000026717,       0.000002232,
-0.000000658)           ..

$LIBRARY-ENTRY L6RA42000-KW-FPLR               CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY L6RA42000                       COMPRESSOR      Compressors
TYPE = SEMI-HERMETIC
CAP-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1457: #SIT("L6RA42000-CAP-FSST&SDT-R502-L",
                       "COMPRESSOR","CAP-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}
PWR-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1457: #SIT("L6RA42000-KW-FSST&SDT-R502-L",
                       "COMPRESSOR","PWR-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}

 CAPACITY-CTRL                             = NONE
 ..
$

$LIBRARY-ENTRY M6RA43000-CAP-FSST&SDT-R22-M    CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = 10.          MAX-SST = 55.
MIN-SDT = 50.          MAX-SDT = 140.
COEF=(2884.362840180,  42.428846879,       -15.538536843,
0.137589200,           0.202718754,        0.017675359,
0.003364107,           0.003283240,        -0.002173278,
0.000152487)            ..

$LIBRARY-ENTRY M6RA43000-KW-FSST&SDT-R22-M     CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = 10.          MAX-SST = 55.
MIN-SDT = 50.          MAX-SDT = 140.
COEF=(2.838551195,     0.039559585,        0.247244140,
-0.001361518,          -0.000804426,       -0.001004333,
0.000000065,           0.000004294,        0.000020522,
0.000000039)            ..

$LIBRARY-ENTRY M6RA43000-KW-FPLR               CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY M6RA43000-CAP-FSST&SDT-R502-M   CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -5.          MAX-SST = 25.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(2114.491455000,  77.018173200,       24.770921700,
0.574356000,           -0.324544500,       -0.268703300,
-0.002535900,          0.000352000,        0.002230000,
0.000672300)            ..

$LIBRARY-ENTRY M6RA43000-KW-FSST&SDT-R502-M    CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -5.          MAX-SST = 25.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(22.941654300,    0.498950958,        -0.211857773,
0.004632937,           -0.007035032,       0.002450560,
-0.000003853,          -0.000043109,       0.000042969,
-0.000007889)           ..

$LIBRARY-ENTRY M6RA43000-KW-FPLR               CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY M6RA43000                       COMPRESSOR      Compressors
TYPE = SEMI-HERMETIC
CAP-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1444: #SIT("M6RA43000-CAP-FSST&SDT-R22-M",
                       "COMPRESSOR","CAP-FSST&SDT",#L("TYPE"))
                       case 1457: #SIT("M6RA43000-CAP-FSST&SDT-R502-M",
                       "COMPRESSOR","CAP-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}
PWR-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1444: #SIT("M6RA43000-KW-FSST&SDT-R22-M",
                       "COMPRESSOR","PWR-FSST&SDT",#L("TYPE"))
                       case 1457: #SIT("M6RA43000-KW-FSST&SDT-R502-M",
                       "COMPRESSOR","PWR-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}

 CAPACITY-CTRL                             = NONE
 ..
$

$LIBRARY-ENTRY M6RH12000-CAP-FSST&SDT-R12-M    CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = 0.           MAX-SST = 55.
MIN-SDT = 50.          MAX-SDT = 140.
COEF=(1903.600941000,  37.559039380,       1.320372705,
0.354981297,           0.137254620,        -0.042965192,
0.003999882,           0.003126780,        -0.000910001,
0.000017131)            ..

$LIBRARY-ENTRY M6RH12000-KW-FSST&SDT-R12-M     CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = 0.           MAX-SST = 55.
MIN-SDT = 50.          MAX-SDT = 140.
COEF=(12.677684800,    0.058433041,        -0.057639094,
-0.001099781,          0.000028308,        0.000879372,
0.000005679,           0.000013731,        0.000010233,
0.000003291)            ..

$LIBRARY-ENTRY M6RH12000-KW-FPLR               CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY M6RH12000                       COMPRESSOR      Compressors
TYPE = SEMI-HERMETIC
CAP-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1442: #SIT("M6RH12000-CAP-FSST&SDT-R12-M",
                       "COMPRESSOR","CAP-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}
PWR-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1442: #SIT("M6RH12000-KW-FSST&SDT-R12-M",
                       "COMPRESSOR","PWR-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}

 CAPACITY-CTRL                             = NONE
 ..
$

$LIBRARY-ENTRY M6RH13500-CAP-FSST&SDT-R22-M    CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = 10.          MAX-SST = 55.
MIN-SDT = 50.          MAX-SDT = 140.
COEF=(3986.934585431,  32.547507889,       -53.916494567,
0.554176176,           0.834064912,        0.465051948,
0.003873656,           0.000683842,        -0.006009771,
-0.001254329)           ..

$LIBRARY-ENTRY M6RH13500-KW-FSST&SDT-R22-M     CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = 10.          MAX-SST = 55.
MIN-SDT = 50.          MAX-SDT = 140.
COEF=(-2.509062178,    0.064556122,        0.346610293,
-0.001618196,          0.000010668,        -0.000819683,
0.000010132,           -0.000007100,       0.000021753,
-0.000002919)           ..

$LIBRARY-ENTRY M6RH13500-KW-FPLR               CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY M6RH13500-CAP-FSST&SDT-R502-M   CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -5.          MAX-SST = 25.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(5482.071777000,  129.556030300,      -43.789638500,
0.393467800,           -0.657097700,       0.362473300,
0.002560900,           0.006647300,        0.001862900,
-0.001479100)           ..

$LIBRARY-ENTRY M6RH13500-KW-FSST&SDT-R502-M    CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -5.          MAX-SST = 25.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(-13.659669920,   -0.155030930,       0.954064026,
-0.004221074,          0.004440647,        -0.008416530,
0.000003621,           0.000023653,        -0.000001442,
0.000025554)            ..

$LIBRARY-ENTRY M6RH13500-KW-FPLR               CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY M6RH13500                       COMPRESSOR      Compressors
TYPE = SEMI-HERMETIC
CAP-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1444: #SIT("M6RH13500-CAP-FSST&SDT-R22-M",
                       "COMPRESSOR","CAP-FSST&SDT",#L("TYPE"))
                       case 1457: #SIT("M6RH13500-CAP-FSST&SDT-R502-M",
                       "COMPRESSOR","CAP-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}
PWR-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1444: #SIT("M6RH13500-KW-FSST&SDT-R22-M",
                       "COMPRESSOR","PWR-FSST&SDT",#L("TYPE"))
                       case 1457: #SIT("M6RH13500-KW-FSST&SDT-R502-M",
                       "COMPRESSOR","PWR-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}

 CAPACITY-CTRL                             = NONE
 ..
$

$LIBRARY-ENTRY L6RL12500-CAP-FSST&SDT-R502-L   CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 0.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(4984.595215000,  152.448867800,      -27.280105600,
0.330390000,           -1.639596800,       0.047579200,
0.000102100,           0.000406100,        0.007333500,
0.000228700)            ..

$LIBRARY-ENTRY L6RL12500-KW-FSST&SDT-R502-L    CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 0.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(2.287951660,     -0.708197815,       0.235895508,
-0.008436768,          0.010741080,        -0.000085813,
0.000004129,           0.000065416,        -0.000020614,
-0.000002493)           ..

$LIBRARY-ENTRY L6RL12500-KW-FPLR               CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY L6RL12500                       COMPRESSOR      Compressors
TYPE = SEMI-HERMETIC
CAP-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1457: #SIT("L6RL12500-CAP-FSST&SDT-R502-L",
                       "COMPRESSOR","CAP-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}
PWR-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1457: #SIT("L6RL12500-KW-FSST&SDT-R502-L",
                       "COMPRESSOR","PWR-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}

 CAPACITY-CTRL                             = NONE
 ..
$

$LIBRARY-ENTRY L6RT13000-CAP-FSST&SDT-R502-L   CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 0.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(3871.372315000,  65.029525800,       -7.350600700,
0.848820200,           -0.022261000,       0.019082500,
0.008370000,           -0.000466600,       0.000672200,
-0.000088300)           ..

$LIBRARY-ENTRY L6RT13000-KW-FSST&SDT-R502-L    CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 0.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(-0.852910156,    -0.395512665,       0.527615784,
0.000073232,           0.009210247,        -0.003168888,
0.000010010,           0.000011175,        -0.000017416,
0.000008293)            ..

$LIBRARY-ENTRY L6RT13000-KW-FPLR               CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY L6RT13000                       COMPRESSOR      Compressors
TYPE = SEMI-HERMETIC
CAP-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1457: #SIT("L6RT13000-CAP-FSST&SDT-R502-L",
                       "COMPRESSOR","CAP-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}
PWR-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1457: #SIT("L6RT13000-KW-FSST&SDT-R502-L",
                       "COMPRESSOR","PWR-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}

 CAPACITY-CTRL                             = NONE
 ..
$

$LIBRARY-ENTRY L9RB10765-CAP-FSST&SDT-R502-L   CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 0.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(1559.864136000,  18.889682800,       -7.954197400,
0.391677600,           0.201879000,        0.067489800,
0.004967000,           0.001100100,        -0.000846900,
-0.000301700)           ..

$LIBRARY-ENTRY L9RB10765-KW-FSST&SDT-R502-L    CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 0.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(-0.852556030,    -0.161942490,       0.188838089,
-0.001187019,          0.002796905,        -0.001335578,
0.000000821,           0.000008702,        -0.000004118,
0.000003905)            ..

$LIBRARY-ENTRY L9RB10765-KW-FPLR               CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY L9RB10765                       COMPRESSOR      Compressors
TYPE = SEMI-HERMETIC
CAP-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1457: #SIT("L9RB10765-CAP-FSST&SDT-R502-L",
                       "COMPRESSOR","CAP-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}
PWR-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1457: #SIT("L9RB10765-KW-FSST&SDT-R502-L",
                       "COMPRESSOR","PWR-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}

 CAPACITY-CTRL                             = NONE
 ..
$

$LIBRARY-ENTRY M9RC11015-CAP-FSST&SDT-R22-M    CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = 0.           MAX-SST = 55.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(1189.362793000,  18.583988200,       -8.656100300,
0.126006800,           -0.018516700,       0.059911400,
0.003254500,           -0.001388500,       0.000394800,
-0.000241700)           ..

$LIBRARY-ENTRY M9RC11015-KW-FSST&SDT-R22-M     CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = 0.           MAX-SST = 55.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(10.806767580,    -0.105167099,       -0.122599556,
0.000116848,           0.002497447,        0.001166232,
-0.000002746,          0.000000165,        -0.000006564,
-0.000003177)           ..

$LIBRARY-ENTRY M9RC11015-KW-FPLR               CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY M9RC11015                       COMPRESSOR      Compressors
TYPE = SEMI-HERMETIC
CAP-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1444: #SIT("M9RC11015-CAP-FSST&SDT-R22-M",
                       "COMPRESSOR","CAP-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}
PWR-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1444: #SIT("M9RC11015-KW-FSST&SDT-R22-M",
                       "COMPRESSOR","PWR-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}

 CAPACITY-CTRL                             = NONE
 ..
$

$LIBRARY-ENTRY M9RC11015-CAP-FSST&SDT-R22-M    CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = 0.           MAX-SST = 55.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(1189.362793000,  18.583988200,       -8.656100300,
0.126006800,           -0.018516700,       0.059911400,
0.003254500,           -0.001388500,       0.000394800,
-0.000241700)           ..

$LIBRARY-ENTRY M9RC11015-KW-FSST&SDT-R22-M     CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = 0.           MAX-SST = 55.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(10.806767580,    -0.105167099,       -0.122599556,
0.000116848,           0.002497447,        0.001166232,
-0.000002746,          0.000000165,        -0.000006564,
-0.000003177)           ..

$LIBRARY-ENTRY M9RC11015-KW-FPLR               CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY M9RC11015-CAP-FSST&SDT-R502-M   CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = 0.           MAX-SST = 25.
MIN-SDT = 50.          MAX-SDT = 140.
COEF=(-99.003356900,   -6.056859000,       33.895412400,
1.101820700,           0.291542000,        -0.363720500,
-0.003299200,          -0.006280500,       -0.000821700,
0.001124300)            ..

$LIBRARY-ENTRY M9RC11015-KW-FSST&SDT-R502-M    CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = 0.           MAX-SST = 25.
MIN-SDT = 50.          MAX-SDT = 140.
COEF=(18.524888670,    0.294473236,        -0.382020233,
-0.002012337,          -0.004575768,       0.004257816,
-0.000055724,          0.000042612,        0.000021914,
-0.000014548)           ..

$LIBRARY-ENTRY M9RC11015-KW-FPLR               CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY M9RC11015                       COMPRESSOR      Compressors
TYPE = SEMI-HERMETIC
CAP-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1444: #SIT("M9RC11015-CAP-FSST&SDT-R22-M",
                       "COMPRESSOR","CAP-FSST&SDT",#L("TYPE"))
                       case 1457: #SIT("M9RC11015-CAP-FSST&SDT-R502-M",
                       "COMPRESSOR","CAP-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}
PWR-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1444: #SIT("M9RC11015-KW-FSST&SDT-R22-M",
                       "COMPRESSOR","PWR-FSST&SDT",#L("TYPE"))
                       case 1457: #SIT("M9RC11015-KW-FSST&SDT-R502-M",
                       "COMPRESSOR","PWR-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}

 CAPACITY-CTRL                             = NONE
 ..
$

$LIBRARY-ENTRY M9RC11015-CAP-FSST&SDT-R22-M    CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = 0.           MAX-SST = 55.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(1189.362793000,  18.583988200,       -8.656100300,
0.126006800,           -0.018516700,       0.059911400,
0.003254500,           -0.001388500,       0.000394800,
-0.000241700)           ..

$LIBRARY-ENTRY M9RC11015-KW-FSST&SDT-R22-M     CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = 0.           MAX-SST = 55.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(10.806767580,    -0.105167099,       -0.122599556,
0.000116848,           0.002497447,        0.001166232,
-0.000002746,          0.000000165,        -0.000006564,
-0.000003177)           ..

$LIBRARY-ENTRY M9RC11015-KW-FPLR               CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY M9RC11015-CAP-FSST&SDT-R502-M   CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = 0.           MAX-SST = 25.
MIN-SDT = 50.          MAX-SDT = 140.
COEF=(-99.003356900,   -6.056859000,       33.895412400,
1.101820700,           0.291542000,        -0.363720500,
-0.003299200,          -0.006280500,       -0.000821700,
0.001124300)            ..

$LIBRARY-ENTRY M9RC11015-KW-FSST&SDT-R502-M    CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = 0.           MAX-SST = 25.
MIN-SDT = 50.          MAX-SDT = 140.
COEF=(18.524888670,    0.294473236,        -0.382020233,
-0.002012337,          -0.004575768,       0.004257816,
-0.000055724,          0.000042612,        0.000021914,
-0.000014548)           ..

$LIBRARY-ENTRY M9RC11015-KW-FPLR               CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY M9RC11015                       COMPRESSOR      Compressors
TYPE = SEMI-HERMETIC
CAP-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1444: #SIT("M9RC11015-CAP-FSST&SDT-R22-M",
                       "COMPRESSOR","CAP-FSST&SDT",#L("TYPE"))
                       case 1457: #SIT("M9RC11015-CAP-FSST&SDT-R502-M",
                       "COMPRESSOR","CAP-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}
PWR-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1444: #SIT("M9RC11015-KW-FSST&SDT-R22-M",
                       "COMPRESSOR","PWR-FSST&SDT",#L("TYPE"))
                       case 1457: #SIT("M9RC11015-KW-FSST&SDT-R502-M",
                       "COMPRESSOR","PWR-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}

 CAPACITY-CTRL                             = NONE
 ..
$

$LIBRARY-ENTRY M9RJ10765-CAP-FSST&SDT-R22-M    CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -5.          MAX-SST = 35.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(674.734008800,   24.339782700,       1.900011500,
0.249137600,           -0.111443000,       -0.037029900,
0.000951300,           -0.000856400,       0.000363200,
0.000109100)            ..

$LIBRARY-ENTRY M9RJ10765-KW-FSST&SDT-R22-M     CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -5.          MAX-SST = 35.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(2.605837402,     -0.032702797,       0.052743843,
-0.000516405,          0.001352927,        -0.000206973,
-0.000000457,          0.000008640,        -0.000003927,
0.000000515)            ..

$LIBRARY-ENTRY M9RJ10765-KW-FPLR               CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY M9RJ10765                       COMPRESSOR      Compressors
TYPE = SEMI-HERMETIC
CAP-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1444: #SIT("M9RJ10765-CAP-FSST&SDT-R22-M",
                       "COMPRESSOR","CAP-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}
PWR-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1444: #SIT("M9RJ10765-KW-FSST&SDT-R22-M",
                       "COMPRESSOR","PWR-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}

 CAPACITY-CTRL                             = NONE
 ..
$

$LIBRARY-ENTRY L9RJ10765-CAP-FSST&SDT-R502-L   CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 0.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(1108.584937467,  19.874012993,       -2.335132711,
0.191599317,           0.087963656,        0.036268690,
0.000861530,           0.000285013,        -0.000342049,
-0.000240088)           ..

$LIBRARY-ENTRY L9RJ10765-KW-FSST&SDT-R502-L    CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 0.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(3.470182286,     0.050177717,        0.051913575,
0.000509513,           -0.000109364,       -0.000167220,
0.000005049,           -0.000002932,       0.000004618,
0.000000153)            ..

$LIBRARY-ENTRY L9RJ10765-KW-FPLR               CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY L9RJ10765                       COMPRESSOR      Compressors
TYPE = SEMI-HERMETIC
CAP-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1457: #SIT("L9RJ10765-CAP-FSST&SDT-R502-L",
                       "COMPRESSOR","CAP-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}
PWR-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1457: #SIT("L9RJ10765-KW-FSST&SDT-R502-L",
                       "COMPRESSOR","PWR-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}

 CAPACITY-CTRL                             = NONE
 ..
$

$LIBRARY-ENTRY L9RS30765-CAP-FSST&SDT-R502-L   CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = -10.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(1589.430054000,  19.104076400,       -0.612406100,
0.562959800,           0.367828200,        0.012351600,
0.008087000,           0.001312000,        -0.001557800,
-0.000195900)           ..

$LIBRARY-ENTRY L9RS30765-KW-FSST&SDT-R502-L    CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = -10.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(3.285007813,     -0.027458145,       0.143519821,
-0.003509444,          0.000551428,        -0.001038121,
-0.000040322,          0.000003355,        0.000003155,
0.000003114)            ..

$LIBRARY-ENTRY L9RS30765-KW-FPLR               CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY L9RS30765                       COMPRESSOR      Compressors
TYPE = SEMI-HERMETIC
CAP-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1457: #SIT("L9RS30765-CAP-FSST&SDT-R502-L",
                       "COMPRESSOR","CAP-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}
PWR-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1457: #SIT("L9RS30765-KW-FSST&SDT-R502-L",
                       "COMPRESSOR","PWR-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}

 CAPACITY-CTRL                             = NONE
 ..
$

$LIBRARY-ENTRY M9RS31015-CAP-FSST&SDT-R12-M    CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = 0.           MAX-SST = 55.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(6086.150879000,  27.580007600,       -145.081207300,
0.313312800,           -0.067290900,       1.321221200,
-0.001634600,          0.000786500,        -0.000074900,
-0.004050100)           ..

$LIBRARY-ENTRY M9RS31015-KW-FSST&SDT-R12-M     CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = 0.           MAX-SST = 55.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(14.904945310,    0.147582565,        -0.304681000,
-0.000537907,          -0.001681364,       0.003343908,
-0.000010527,          0.000007132,        0.000010710,
-0.000011236)           ..

$LIBRARY-ENTRY M9RS31015-KW-FPLR               CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY M9RS31015                       COMPRESSOR      Compressors
TYPE = SEMI-HERMETIC
CAP-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1442: #SIT("M9RS31015-CAP-FSST&SDT-R12-M",
                       "COMPRESSOR","CAP-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}
PWR-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1442: #SIT("M9RS31015-KW-FSST&SDT-R12-M",
                       "COMPRESSOR","PWR-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}

 CAPACITY-CTRL                             = NONE
 ..
$

$LIBRARY-ENTRY MMRA20500-CAP-FSST&SDT-R12-M    CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -5.          MAX-SST = 25.
MIN-SDT = 50.          MAX-SDT = 145.
COEF=(541.412517534,   6.853487662,        -3.055358269,
0.086233970,           0.095586867,        0.021002739,
-0.000040778,          0.000332603,        -0.000616839,
-0.000076562)           ..

$LIBRARY-ENTRY MMRA20500-KW-FSST&SDT-R12-M     CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -5.          MAX-SST = 25.
MIN-SDT = 50.          MAX-SDT = 145.
COEF=(3.061424302,     0.016668747,        0.001784567,
-0.000173468,          -0.000111549,       0.000032829,
0.000003993,           0.000001688,        0.000002603,
-0.000000119)           ..

$LIBRARY-ENTRY MMRA20500-KW-FPLR               CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY MMRA20500                       COMPRESSOR      Compressors
TYPE = SEMI-HERMETIC
CAP-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1442: #SIT("MMRA20500-CAP-FSST&SDT-R12-M",
                       "COMPRESSOR","CAP-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}
PWR-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1442: #SIT("MMRA20500-KW-FSST&SDT-R12-M",
                       "COMPRESSOR","PWR-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}

 CAPACITY-CTRL                             = NONE
 ..
$

$LIBRARY-ENTRY LMRA20500-CAP-FSST&SDT-R502-L   CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 0.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(798.033373992,   14.381473457,       -0.561939203,
0.163412108,           0.090282369,        0.018359173,
0.000643060,           -0.000002081,       -0.000491470,
-0.000171219)           ..

$LIBRARY-ENTRY LMRA20500-KW-FSST&SDT-R502-L    CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = 0.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(3.138354959,     0.028209709,        0.021941722,
0.000174416,           -0.000098099,       0.000069453,
0.000002208,           -0.000001326,       0.000004236,
-0.000000407)           ..

$LIBRARY-ENTRY LMRA20500-KW-FPLR               CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY LMRA20500                       COMPRESSOR      Compressors
TYPE = SEMI-HERMETIC
CAP-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1457: #SIT("LMRA20500-CAP-FSST&SDT-R502-L",
                       "COMPRESSOR","CAP-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}
PWR-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1457: #SIT("LMRA20500-KW-FSST&SDT-R502-L",
                       "COMPRESSOR","PWR-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}

 CAPACITY-CTRL                             = NONE
 ..
$

$LIBRARY-ENTRY MMRB10500-CAP-FSST&SDT-R12-M    CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -5.          MAX-SST = 25.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(643.817843880,   9.683221804,        -4.251435346,
0.086755194,           0.054870915,        0.040178427,
0.000135526,           0.000303138,        -0.000265764,
-0.000169736)           ..

$LIBRARY-ENTRY MMRB10500-KW-FSST&SDT-R12-M     CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -5.          MAX-SST = 25.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(2.777531699,     0.021644042,        0.001017140,
0.000014809,           -0.000135589,       0.000091759,
-0.000000238,          0.000002013,        0.000002862,
-0.000000245)           ..

$LIBRARY-ENTRY MMRB10500-KW-FPLR               CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY MMRB10500                       COMPRESSOR      Compressors
TYPE = SEMI-HERMETIC
CAP-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1442: #SIT("MMRB10500-CAP-FSST&SDT-R12-M",
                       "COMPRESSOR","CAP-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}
PWR-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1442: #SIT("MMRB10500-KW-FSST&SDT-R12-M",
                       "COMPRESSOR","PWR-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}

 CAPACITY-CTRL                             = NONE
 ..
$

$LIBRARY-ENTRY LMRB10500-CAP-FSST&SDT-R502-L   CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = -10.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(867.149092083,   15.521709638,       -1.271071637,
0.146011687,           0.048562470,        0.027411942,
0.000642186,           0.000126160,        -0.000084651,
-0.000177861)           ..

$LIBRARY-ENTRY LMRB10500-KW-FSST&SDT-R502-L    CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -40.         MAX-SST = -10.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(3.124032991,     0.004718894,        0.023482859,
-0.000029975,          0.000000970,        0.000087605,
0.000002785,           0.000000846,        0.000006188,
-0.000000200)           ..

$LIBRARY-ENTRY LMRB10500-KW-FPLR               CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY LMRB10500                       COMPRESSOR      Compressors
TYPE = SEMI-HERMETIC
CAP-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1457: #SIT("LMRB10500-CAP-FSST&SDT-R502-L",
                       "COMPRESSOR","CAP-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}
PWR-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1457: #SIT("LMRB10500-KW-FSST&SDT-R502-L",
                       "COMPRESSOR","PWR-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}

 CAPACITY-CTRL                             = NONE
 ..
$

$LIBRARY-ENTRY MMRF20500-CAP-FSST&SDT-R12-M    CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = 0.           MAX-SST = 55.
MIN-SDT = 50.          MAX-SDT = 145.
COEF=(578.427119505,   7.232490125,        -4.096891650,
0.073975171,           0.082897485,        0.035195687,
0.000659518,           0.000116184,        -0.000388781,
-0.000157376)           ..

$LIBRARY-ENTRY MMRF20500-KW-FSST&SDT-R12-M     CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = 0.           MAX-SST = 55.
MIN-SDT = 50.          MAX-SDT = 145.
COEF=(0.155543294,     0.000247075,        0.045111240,
-0.000146549,          0.000139849,        -0.000070900,
0.000001715,           -0.000002389,       0.000002765,
-0.000000639)           ..

$LIBRARY-ENTRY MMRF20500-KW-FPLR               CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY MMRF20500                       COMPRESSOR      Compressors
TYPE = SEMI-HERMETIC
CAP-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1442: #SIT("MMRF20500-CAP-FSST&SDT-R12-M",
                       "COMPRESSOR","CAP-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}
PWR-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1442: #SIT("MMRF20500-KW-FSST&SDT-R12-M",
                       "COMPRESSOR","PWR-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}

 CAPACITY-CTRL                             = NONE
 ..
$

$LIBRARY-ENTRY MMRH40760-CAP-FSST&SDT-R22-M    CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = 0.           MAX-SST = 55.
MIN-SDT = 50.          MAX-SDT = 145.
COEF=(891.541144610,   7.188805011,        -10.134699295,
0.159033888,           0.198231414,        0.084774826,
0.000581713,           0.000099363,        -0.001359495,
-0.000257053)           ..

$LIBRARY-ENTRY MMRH40760-KW-FSST&SDT-R22-M     CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = 0.           MAX-SST = 55.
MIN-SDT = 50.          MAX-SDT = 145.
COEF=(1.082799635,     0.010954820,        0.071350541,
-0.000497207,          -0.000124933,       -0.000266315,
0.000002029,           0.000000736,        0.000005896,
-0.000000107)           ..

$LIBRARY-ENTRY MMRH40760-KW-FPLR               CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY MMRH40760-CAP-FSST&SDT-R502-M   CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -5.          MAX-SST = 25.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(1341.717501024,  14.698123289,       -13.066207182,
0.174057970,           0.192745779,        0.122477214,
0.000783161,           0.000590565,        -0.001245255,
-0.000478660)           ..

$LIBRARY-ENTRY MMRH40760-KW-FSST&SDT-R502-M    CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -5.          MAX-SST = 25.
MIN-SDT = 50.          MAX-SDT = 130.
COEF=(2.909431389,     0.027318219,        0.039496855,
-0.000141728,          -0.000041540,       -0.000129456,
0.000002182,           0.000001577,        0.000004139,
0.000000081)            ..

$LIBRARY-ENTRY MMRH40760-KW-FPLR               CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY MMRH40760                       COMPRESSOR      Compressors
TYPE = SEMI-HERMETIC
CAP-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1444: #SIT("MMRH40760-CAP-FSST&SDT-R22-M",
                       "COMPRESSOR","CAP-FSST&SDT",#L("TYPE"))
                       case 1457: #SIT("MMRH40760-CAP-FSST&SDT-R502-M",
                       "COMPRESSOR","CAP-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}
PWR-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1444: #SIT("MMRH40760-KW-FSST&SDT-R22-M",
                       "COMPRESSOR","PWR-FSST&SDT",#L("TYPE"))
                       case 1457: #SIT("MMRH40760-KW-FSST&SDT-R502-M",
                       "COMPRESSOR","PWR-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}

 CAPACITY-CTRL                             = NONE
 ..
$

$LIBRARY-ENTRY MNRA20500-CAP-FSST&SDT-R22-M    CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = 0.           MAX-SST = 55.
MIN-SDT = 50.          MAX-SDT = 145.
COEF=(-579.830200200,  5.062897700,        27.393323900,
0.111668600,           0.125677500,        -0.265447200,
0.000691800,           -0.000341100,       -0.000668200,
0.000802000)            ..

$LIBRARY-ENTRY MNRA20500-KW-FSST&SDT-R22-M     CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = 0.           MAX-SST = 55.
MIN-SDT = 50.          MAX-SDT = 145.
COEF=(2.026663696,     0.053706127,        0.028659777,
-0.002269540,          0.000182483,        -0.000178850,
0.000000936,           0.000015346,        -0.000000407,
0.000000673)            ..

$LIBRARY-ENTRY MNRA20500-KW-FPLR               CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY MNRA20500                       COMPRESSOR      Compressors
TYPE = SEMI-HERMETIC
CAP-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1444: #SIT("MNRA20500-CAP-FSST&SDT-R22-M",
                       "COMPRESSOR","CAP-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}
PWR-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1444: #SIT("MNRA20500-KW-FSST&SDT-R22-M",
                       "COMPRESSOR","PWR-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}

 CAPACITY-CTRL                             = NONE
 ..
$

$LIBRARY-ENTRY MNRM10500-CAP-FSST&SDT-R22-M    CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -5.          MAX-SST = 25.
MIN-SDT = 50.          MAX-SDT = 145.
COEF=(820.609008800,   13.225331300,       -9.128092800,
0.147612500,           -0.027712200,       0.075106200,
0.000712600,           -0.000197300,       0.000017500,
-0.000248600)           ..

$LIBRARY-ENTRY MNRM10500-KW-FSST&SDT-R22-M     CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -5.          MAX-SST = 25.
MIN-SDT = 50.          MAX-SDT = 145.
COEF=(-11.892309570,   -0.205793671,       0.460262634,
0.000003089,           0.004214076,        -0.004352208,
-0.000002892,          0.000002345,        -0.000016934,
0.000014036)            ..

$LIBRARY-ENTRY MNRM10500-KW-FPLR               CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY MNRM10500-CAP-FSST&SDT-R502-M   CURVE-FIT       Compressors
TYPE=FLOW-FSST&SDT     ORDER-OF-FIT CUBIC
MIN-SST = -5.          MAX-SST = 25.
MIN-SDT = 50.          MAX-SDT = 145.
COEF=(-624.079467800,  12.911079400,       38.705085800,
0.381222500,           0.067463500,        -0.362840200,
0.001115700,           -0.002091700,       -0.000286800,
0.001046000)            ..

$LIBRARY-ENTRY MNRM10500-KW-FSST&SDT-R502-M    CURVE-FIT       Compressors
TYPE=PWR-FSST&SDT      ORDER-OF-FIT CUBIC
MIN-SST = -5.          MAX-SST = 25.
MIN-SDT = 50.          MAX-SDT = 145.
COEF=(2.393819824,     -0.082811462,       0.050401321,
-0.000151473,          0.001879512,        -0.000327355,
-0.000009684,          0.000002459,        -0.000004718,
0.000000904)            ..

$LIBRARY-ENTRY MNRM10500-KW-FPLR               CURVE-FIT       Compressors
TYPE=QUADRATIC         MIN-INPUT-1 0.0         MAX-INPUT-1 1.1
INPUT-TYPE=COEFFICIENTS
COEF=(0.000000000,     1.000000000,        0.000000000) ..

$LIBRARY-ENTRY MNRM10500                       COMPRESSOR      Compressors
TYPE = SEMI-HERMETIC
CAP-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1444: #SIT("MNRM10500-CAP-FSST&SDT-R22-M",
                       "COMPRESSOR","CAP-FSST&SDT",#L("TYPE"))
                       case 1457: #SIT("MNRM10500-CAP-FSST&SDT-R502-M",
                       "COMPRESSOR","CAP-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}
PWR-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
   then switch (#L("/REFRIGERANT/"))
                       case 1444: #SIT("MNRM10500-KW-FSST&SDT-R22-M",
                       "COMPRESSOR","PWR-FSST&SDT",#L("TYPE"))
                       case 1457: #SIT("MNRM10500-KW-FSST&SDT-R502-M",
                       "COMPRESSOR","PWR-FSST&SDT",#L("TYPE"))
                       default: required
   endswitch
else no_def
endif}

 CAPACITY-CTRL                             = NONE
 ..

$LIBRARY-ENTRY Turbocor-99kW-HT                COMPRESSOR      Compressors
$Turbocor frictionless centrifugal
$99 kW input, 35-65F SST, 60-120F SDT
TYPE = CENTRIFUGAL
MAX-PWR = 99.
CAP-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
 then switch (#L("/REFRIGERANT/"))
      case 1444: #SIT("Turbocor99H-Cap-fSST&SDT-R22", "COMPRESSOR",
                                                    "CAP-FSST&SDT",#L("TYPE"))
      case 1452: #SIT("Turbocor99H-Cap-fSST&SDT-R134","COMPRESSOR",
                                                    "CAP-FSST&SDT",#L("TYPE"))
      default: required
      endswitch
 else no_def
 endif}
MIN-CAP-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
 then switch (#L("/REFRIGERANT/"))
      case 1444: #SIT("Turbocor99H-MinCap-fSST&SDT-R22", "COMPRESSOR",
                                              "MIN-CAP-FSST&SDT",#L("TYPE"))
      case 1452: #SIT("Turbocor99H-MinCap-fSST&SDT-R134","COMPRESSOR",
                                              "MIN-CAP-FSST&SDT",#L("TYPE"))
      default: required
      endswitch
 else no_def
 endif}
PWR-FSST&SDT
{if (#RV(#L("/REFRIGERANT/")) == 0)
 then switch (#L("/REFRIGERANT/"))
      case 1444: #SIT("Turbocor99H-Pwr-fSST&SDT-R22", "COMPRESSOR",
                                      "PWR-FSST&SDT",#L("TYPE"))
      case 1452: #SIT("Turbocor99H-Pwr-fSST&SDT-R134","COMPRESSOR",
                                       "PWR-FSST&SDT",#L("TYPE"))
      default: required
      endswitch
 else no_def
 endif}
PWR-FPLR
{if (#RV(#L("/REFRIGERANT/")) == 0)
 then switch (#L("/REFRIGERANT/"))
      case 1444: #SIT("Turbocor99H-Pwr-fPLR&dT-R22", "COMPRESSOR",
                                                    "PWR-FPLR",#L("TYPE"))
      case 1452: #SIT("Turbocor99H-Pwr-fPLR&dT-R134","COMPRESSOR",
                                                    "PWR-FPLR",#L("TYPE"))
      default: required
      endswitch
 else no_def
 endif}
..

$LIBRARY-ENTRY Turbocor99H-Cap-fSST&SDT-R22    CURVE-FIT       Compressors
TYPE         = FLOW-FSST&SDT   ORDER-OF-FIT = QUADRATIC
MIN-INPUT-1  = 33.  MAX-INPUT-1 = 67.
MIN-INPUT-2  = 58.  MAX-INPUT-2 = 106.
EXTRAPOLATE  = YES
INPUT-TYPE   = DATA
INPUT-1 = (    45,    45,    45,    45,        $ SST  
                      55,    55,    55,       
                      65,    65,    65,        
               35,    35,    35              )
INPUT-2 = (    90,    75,    65,   105,        $ SDT
                      75,    90,   105,       
                      85,    90,   105,        
               60,    75,    90              )
OUTPUT  = ( 16707, 13597, 11574, 19579,        $ FLOW, LBS/HR
                   14207, 17863, 21514,       
                   17315, 18777, 23228,        
            10312, 13029, 15462              )  ..

$LIBRARY-ENTRY Turbocor99H-MinCap-fSST&SDT-R22 CURVE-FIT       Compressors
TYPE         = RATIO-FT&T   ORDER-OF-FIT = QUADRATIC
MIN-INPUT-1  = 33.  MAX-INPUT-1 = 67.
MIN-INPUT-2  = 58.  MAX-INPUT-2 = 106.
EXTRAPOLATE  = YES
INPUT-TYPE   = DATA
INPUT-1 = (    45,    45,           45,        $ SST  
                             55,    55,       
                             65,    65,        
               35,    35,    35              )
INPUT-2 = (    90,    75,          105,        $ SDT
                             90,   105,       
                             90,   105,        
               60,    75,    90              )
OUTPUT  = (  0.23,  0.13,         0.31,        $ minimum PLR
                           0.15,  0.26,       
                           0.10   0.18,       
             0.12,  0.21,  0.32              )  ..

$LIBRARY-ENTRY Turbocor99H-Pwr-fSST&SDT-R22    CURVE-FIT       Compressors
TYPE         = PWR-FSST&SDT   ORDER-OF-FIT = QUADRATIC
MIN-INPUT-1  = 33.  MAX-INPUT-1 = 67.
MIN-INPUT-2  = 58.  MAX-INPUT-2 = 106.
EXTRAPOLATE  = YES
INPUT-TYPE   = DATA
INPUT-1 = (    45,    45,    45,    45,        $ SST  
                      55,    55,    55,       
                      65,    65,    65,        
               35,    35,    35              )
INPUT-2 = (    90,    75,    65,   105,        $ SDT
                      75,    90,   105,       
                      85,    90,   105,        
               60,    75,    90              )
OUTPUT  = ( 63.72, 39.13, 26.05, 97.93,         $ EIR
                   30.50, 53.58, 85.01,       
                   35.65, 43.82, 70.97,       
            28.03, 48.37, 75.32              )  ..

$LIBRARY-ENTRY Turbocor99H-Pwr-fPLR&dT-R22     CURVE-FIT       Compressors
TYPE = RATIO-FRATIO&DT   ORDER-OF-FIT = QUADRATIC
MIN-INPUT-1  = 0.20 MAX-INPUT-1 = 1.01
MIN-INPUT-2  = 24.  MAX-INPUT-2 = 61.
EXTRAPOLATE  = YES
INPUT-TYPE = DATA  $warped to force better match at PLR=1.0
INPUT-1  = ( 1.00, 0.75, 0.50, 0.25,
             1.00, 0.75, 0.50, 0.25,
             1.00, 0.75, 0.50,      
             1.00, 0.75,      
             1.00, 0.75, 0.50, 0.25)
INPUT-2  = ( 45.0, 45.0, 45.0, 45.0,  $ 45 SST
             30.0, 30.0, 30.0, 30.0,  $ 45 SST
             60.0, 60.0, 60.0,        $ 45 SST
             25.0, 25.0,              $ 35 SST
             40.0, 40.0, 40.0, 40.0)  $ 35 SST
OUTPUT  = (  1.00, 0.69, 0.47, 0.29,  $EIR ratio
             1.00, 0.68, 0.42, 0.26,          
             1.02, 0.69, 0.46,              
             1.02, 0.65,
             1.00, 0.68, 0.45, 0.27)  ..

$LIBRARY-ENTRY Turbocor99H-Cap-fSST&SDT-R134   CURVE-FIT       Compressors
TYPE         = FLOW-FSST&SDT   ORDER-OF-FIT = QUADRATIC
MIN-INPUT-1  = 33.  MAX-INPUT-1 = 67.
MIN-INPUT-2  = 58.  MAX-INPUT-2 = 122.
MIN-OUTPUT   = 1.
EXTRAPOLATE  = YES
INPUT-TYPE   = DATA
INPUT-1 = (    45,    45,    45,    45,    45,  $ SST  
                      55,    55,    55,    55,
                      65,    65,    65,    65, 
               35,    35,    35     35,    35)
INPUT-2 = (    90,    75,    65,   105,   120, $ SDT
                      75,    90,   105,   120,
                      85,    90,   105,   120, 
               60,    75,    90,   105,   120)
OUTPUT  = ( 13459, 11112,  9457, 15301, 16376, $ FLOW, LBS/HR
                   11691, 14572, 17345, 19296,
                   14351, 15436, 19159, 22186, 
             8249, 10423, 12094, 13179, 13432)  ..

$LIBRARY-ENTRY Turbocor99H-MinCap-fSST&SDT-R134CURVE-FIT       Compressors
TYPE         = RATIO-FT&T   ORDER-OF-FIT = QUADRATIC
MIN-INPUT-1  = 33.  MAX-INPUT-1 = 67.
MIN-INPUT-2  = 58.  MAX-INPUT-2 = 122.
MIN-OUTPUT   = 0.01 MAX-OUTPUT  = 1.
EXTRAPOLATE  = YES
INPUT-TYPE   = DATA
INPUT-1 = (    45,    45,           45,    45,  $ SST  
                             55,    55,    55,
                      65,    65,    65,    65, 
               35,    35,    35     35,    35)
INPUT-2 = (    90,    75,          105,   120, $ SDT
                             90,   105,   120,
                      85,    90,   105,   120, 
               60,    75,    90,   105,   120)
OUTPUT  = (  0.18,  0.12,         0.25,  0.34, $ minimum PLR
                           0.14,  0.19,  0.26,
                    0.03,  0.08,  0.15,  0.20,
             0.10,  0.17,  0.23,  0.33,  0.47)  ..

$LIBRARY-ENTRY Turbocor99H-Pwr-fSST&SDT-R134   CURVE-FIT       Compressors
TYPE         = PWR-FSST&SDT   ORDER-OF-FIT = QUADRATIC
MIN-INPUT-1  = 33.  MAX-INPUT-1 = 67.
MIN-INPUT-2  = 58.  MAX-INPUT-2 = 122.
MIN-OUTPUT   = 1.
EXTRAPOLATE  = YES
INPUT-TYPE   = DATA
INPUT-1 = (    45,    45,    45,    45,    45,  $ SST  
                      55,    55,    55,    55,
                      65,    65,    65,    65, 
               35,    35,    35     35,    35)
INPUT-2 = (    90,    75,    65,   105,   120, $ SDT
                      75,    90,   105,   120,
                      85,    90,   105,   120, 
               60,    75,    90,   105,   120)
OUTPUT  = ( 46.98, 29.64, 20.31, 66.81, 88.27,  $ EIR
                   24.10, 41.20, 62.24, 85.72,
                   28.59, 34.43, 55.20, 79.87,
            21.42, 35.48, 51.79, 69.52, 87.81)  ..

$LIBRARY-ENTRY Turbocor99H-Pwr-fPLR&dT-R134    CURVE-FIT       Compressors
TYPE = RATIO-FRATIO&DT   ORDER-OF-FIT = QUADRATIC
MIN-INPUT-1  = 0.10 MAX-INPUT-1 = 1.03
MIN-INPUT-2  = 19.  MAX-INPUT-2 = 76.
MIN-OUTPUT   = 0.01 MAX-OUTPUT  = 1.03
EXTRAPOLATE  = YES
INPUT-TYPE = DATA  $warped to force better match at PLR=1.0
INPUT-1  = ( 1.00, 0.75, 0.50, 0.25, 0.18,
             1.00, 0.75, 0.50, 0.25, 0.12,
             1.00, 0.75,      
             1.00, 0.75, 0.50, 0.25,
             1.00, 0.75, 0.50        0.34)
INPUT-2  = ( 45.0, 45.0, 45.0, 45.0, 45.0,  $ 45 SST
             30.0, 30.0, 30.0, 30.0, 30.0   $ 45 SST
             20.0, 20.0,                    $ 45 SST
             60.0, 60.0, 60.0, 60.0,        $ 45 SST
             75.0, 75.0, 75.0        75.0)  $ 45 SST
OUTPUT  = (  1.00, 0.71, 0.47, 0.30, 0.25,  $EIR ratio
             1.01, 0.69, 0.44, 0.28, 0.18,
             1.02, 0.63,
             1.00, 0.71, 0.49, 0.32,        
             1.00, 0.72, 0.53        0.43   )  ..

$
$ =============================================================================
$ ============ CONDENSERS =====================================================
$ =============================================================================

$
$LIBRARY-ENTRY Bohn-BRH023                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 11300
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 2
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Bohn-BRH027                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 13270
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 2
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Bohn-BRH031                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 14900
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 2
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Bohn-BRH035                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 17500
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 2
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Bohn-BRH041                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 19930
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 3
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Bohn-BRH045                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 22330
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 3
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Bohn-BRH046                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 22600
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 4
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Bohn-BRH049                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 24730
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 3
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Bohn-BRH053                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 26570
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 4
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Bohn-BRH054                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 26570
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 4
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Bohn-BRH060                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 29800
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 4
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Bohn-BRH061                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 29800
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 4
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Bohn-BRH065                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 33000
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 4
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Bohn-BRH066                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 33000
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 4
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Bohn-BRH070                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 35000
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 4
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Bohn-BRH071                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 35000
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 4
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Bohn-BRH075                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 37700
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 5
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Bohn-BRH079                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 40170
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 5
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Bohn-BRH080                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 39830
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 6
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Bohn-BRH086                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 42670
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 6
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Bohn-BRH089                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 44370
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 5
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Bohn-BRH090                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 44670
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 6
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Bohn-BRH097                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 48200
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 6
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Bohn-BRH098                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 49470
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 6
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Bohn-BRH106                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 53130
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 8
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Bohn-BRH107                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 53200
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 6
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Bohn-BRH120                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 59570
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 8
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Bohn-BRH132                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 65970
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 8
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Bohn-BRH140                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 70000
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 8
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Bohn-BRH152                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 75370
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 10
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Bohn-BRH162                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 80330
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 10
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Bohn-BRH168                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 84070
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 10
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Bohn-BRH178                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 88700
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 10
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Bohn-BRH194                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 96400
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 12
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Bohn-BRH202                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 100870
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 12
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Bohn-BRH212                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 106430
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 12
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Bohn-BRL021                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 10670
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 2
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Bohn-BRL025                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 12700
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 2
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Bohn-BRL027                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 13570
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 2
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Bohn-BRL029                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 14730
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 2
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Bohn-BRL033                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 16070
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 2
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Bohn-BRL037                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 19070
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 3
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Bohn-BRL042                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 21300
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 4
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Bohn-BRL043                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 21400
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 3
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Bohn-BRL047                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 23000
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 3
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Bohn-BRL051                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 25400
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 4
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Bohn-BRL052                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 25400
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 4
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Bohn-BRL055                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 27130
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 4
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Bohn-BRL056                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 27130
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 4
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Bohn-BRL059                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 29500
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 4
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Bohn-BRL060                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 29500
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 4
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Bohn-BRL063                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 32130
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 4
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Bohn-BRL064                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 32130
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 4
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Bohn-BRL067                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 34130
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 5
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Bohn-BRL076                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 38130
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 6
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Bohn-BRL077                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 37970
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 5
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Bohn-BRL081                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 40800
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 5
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Bohn-BRL086                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 42800
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 6
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Bohn-BRL091                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 45530
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 6
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Bohn-BRL092                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 46000
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 6
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Bohn-BRL099                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 48970
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 6
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Bohn-BRL102                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 50830
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 8
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Bohn-BRL110                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 54270
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 8
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Bohn-BRL118                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 59000
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 8
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Bohn-BRL128                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 64230
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 8
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Bohn-BRL136                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 68230
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 10
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Bohn-BRL154                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 75900
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 10
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Bohn-BRL164                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 81600
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 10
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Bohn-BRL182                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 91070
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 12
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Bohn-BRL190                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 95000
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 12
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Bohn-BRL196                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 97930
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 12
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Bohn-BRQ021                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 8300
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 2
   KW/FAN = 0.39
    ..
$
$LIBRARY-ENTRY Bohn-BRQ025                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 9240
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 2
   KW/FAN = 0.39
    ..
$
$LIBRARY-ENTRY Bohn-BRQ027                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 9870
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 2
   KW/FAN = 0.39
    ..
$
$LIBRARY-ENTRY Bohn-BRQ029                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 10470
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 2
   KW/FAN = 0.43
    ..
$
$LIBRARY-ENTRY Bohn-BRQ033                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 11200
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 2
   KW/FAN = 0.43
    ..
$
$LIBRARY-ENTRY Bohn-BRQ037                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 14200
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 3
   KW/FAN = 0.39
    ..
$
$LIBRARY-ENTRY Bohn-BRQ043                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 15430
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 3
   KW/FAN = 0.39
    ..
$
$LIBRARY-ENTRY Bohn-BRQ047                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 16300
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 3
   KW/FAN = 0.433333333333333
    ..
$
$LIBRARY-ENTRY Bohn-BRQ051                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 18900
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 4
   KW/FAN = 0.39
    ..
$
$LIBRARY-ENTRY Bohn-BRQ055                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 19730
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 4
   KW/FAN = 0.39
    ..
$
$LIBRARY-ENTRY Bohn-BRQ059                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 20900
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 4
   KW/FAN = 0.43
    ..
$
$LIBRARY-ENTRY Bohn-BRQ063                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 22400
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 4
   KW/FAN = 0.43
    ..
$
$LIBRARY-ENTRY Bohn-BRQ067                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 24630
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 5
   KW/FAN = 0.39
    ..
$
$LIBRARY-ENTRY Bohn-BRQ077                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 26130
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 5
   KW/FAN = 0.43
    ..
$
$LIBRARY-ENTRY Bohn-BRQ081                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 28000
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 5
   KW/FAN = 0.43
    ..
$
$LIBRARY-ENTRY Bohn-BRQ091                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 31370
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 6
   KW/FAN = 0.43
    ..
$
$LIBRARY-ENTRY Bohn-BRQ099                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 33600
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 6
   KW/FAN = 0.43
    ..
$
$LIBRARY-ENTRY Bohn-BRQ042                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 16630
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 4
   KW/FAN = 0.39
    ..
$
$LIBRARY-ENTRY Bohn-BRQ052                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 18900
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 4
   KW/FAN = 0.39
    ..
$
$LIBRARY-ENTRY Bohn-BRQ056                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 19700
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 4
   KW/FAN = 0.39
    ..
$
$LIBRARY-ENTRY Bohn-BRQ060                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 20900
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 4
   KW/FAN = 0.43
    ..
$
$LIBRARY-ENTRY Bohn-BRQ064                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 22400
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 4
   KW/FAN = 0.43
    ..
$
$LIBRARY-ENTRY Bohn-BRQ076                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 28330
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 6
   KW/FAN = 0.39
    ..
$
$LIBRARY-ENTRY Bohn-BRQ086                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 30870
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 6
   KW/FAN = 0.39
    ..
$
$LIBRARY-ENTRY Bohn-BRQ092                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 32600
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 6
   KW/FAN = 0.43
    ..
$
$LIBRARY-ENTRY Bohn-BRQ102                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 37800
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 8
   KW/FAN = 0.39
    ..
$
$LIBRARY-ENTRY Bohn-BRQ110                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 39430
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 8
   KW/FAN = 0.39
    ..
$
$LIBRARY-ENTRY Bohn-BRQ118                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 41830
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 8
   KW/FAN = 0.43
    ..
$
$LIBRARY-ENTRY Bohn-BRQ128                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 44770
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 8
   KW/FAN = 0.43
    ..
$
$LIBRARY-ENTRY Bohn-BRQ136                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 49300
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 10
   KW/FAN = 0.39
    ..
$
$LIBRARY-ENTRY Bohn-BRQ154                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 52300
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 10
   KW/FAN = 0.43
    ..
$
$LIBRARY-ENTRY Bohn-BRQ164                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 55970
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 10
   KW/FAN = 0.43
    ..
$
$LIBRARY-ENTRY Bohn-BRQ182                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 62730
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 12
   KW/FAN = 0.43
    ..
$
$LIBRARY-ENTRY Bohn-BRQ190                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 65200
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 12
   KW/FAN = 0.43
    ..
$
$LIBRARY-ENTRY Bohn-BRQ196                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 67170
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 12
   KW/FAN = 0.43
    ..
$
$LIBRARY-ENTRY Bohn-BRX021                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 10060
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 2
   KW/FAN = 1.1
    ..
$
$LIBRARY-ENTRY Bohn-BRX025                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 11730
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 2
   KW/FAN = 1.1
    ..
$
$LIBRARY-ENTRY Bohn-BRX027                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 12380
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 2
   KW/FAN = 1.1
    ..
$
$LIBRARY-ENTRY Bohn-BRX029                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 13520
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 2
   KW/FAN = 1.1
    ..
$
$LIBRARY-ENTRY Bohn-BRX033                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 14340
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 2
   KW/FAN = 1.1
    ..
$
$LIBRARY-ENTRY Bohn-BRX037                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 17610
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 3
   KW/FAN = 1.1
    ..
$
$LIBRARY-ENTRY Bohn-BRX043                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 19530
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 3
   KW/FAN = 1.1
    ..
$
$LIBRARY-ENTRY Bohn-BRX047                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 21000
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 3
   KW/FAN = 1.1
    ..
$
$LIBRARY-ENTRY Bohn-BRX051                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 23490
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 4
   KW/FAN = 1.1
    ..
$
$LIBRARY-ENTRY Bohn-BRX055                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 24760
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 4
   KW/FAN = 1.1
    ..
$
$LIBRARY-ENTRY Bohn-BRX059                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 27080
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 4
   KW/FAN = 1.1
    ..
$
$LIBRARY-ENTRY Bohn-BRX063                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 28650
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 4
   KW/FAN = 1.1
    ..
$
$LIBRARY-ENTRY Bohn-BRX067                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 30970
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 5
   KW/FAN = 1.1
    ..
$
$LIBRARY-ENTRY Bohn-BRX077                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 33840
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 5
   KW/FAN = 1.1
    ..
$
$LIBRARY-ENTRY Bohn-BRX081                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 35840
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 5
   KW/FAN = 1.1
    ..
$
$LIBRARY-ENTRY Bohn-BRX091                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 40640
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 6
   KW/FAN = 1.1
    ..
$
$LIBRARY-ENTRY Bohn-BRX099                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 42990
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 6
   KW/FAN = 1.1
    ..
$
$LIBRARY-ENTRY Bohn-BRX042                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 20120
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 4
   KW/FAN = 1.1
    ..
$
$LIBRARY-ENTRY Bohn-BRX052                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 23490
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 4
   KW/FAN = 1.1
    ..
$
$LIBRARY-ENTRY Bohn-BRX056                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 24760
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 4
   KW/FAN = 1.1
    ..
$
$LIBRARY-ENTRY Bohn-BRX060                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 27080
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 4
   KW/FAN = 1.1
    ..
$
$LIBRARY-ENTRY Bohn-BRX064                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 28650
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 4
   KW/FAN = 1.1
    ..
$
$LIBRARY-ENTRY Bohn-BRX076                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 35210
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 6
   KW/FAN = 1.1
    ..
$
$LIBRARY-ENTRY Bohn-BRX086                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 39070
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 6
   KW/FAN = 1.1
    ..
$
$LIBRARY-ENTRY Bohn-BRX092                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 42040
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 6
   KW/FAN = 1.1
    ..
$
$LIBRARY-ENTRY Bohn-BRX102                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 46970
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 8
   KW/FAN = 1.1
    ..
$
$LIBRARY-ENTRY Bohn-BRX110                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 49560
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 8
   KW/FAN = 1.1
    ..
$
$LIBRARY-ENTRY Bohn-BRX118                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 54160
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 8
   KW/FAN = 1.1
    ..
$
$LIBRARY-ENTRY Bohn-BRX128                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 57300
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 8
   KW/FAN = 1.1
    ..
$
$LIBRARY-ENTRY Bohn-BRX136                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 61940
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 10
   KW/FAN = 1.1
    ..
$
$LIBRARY-ENTRY Bohn-BRX154                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 67720
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 10
   KW/FAN = 1.1
    ..
$
$LIBRARY-ENTRY Bohn-BRX164                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 71640
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 10
   KW/FAN = 1.1
    ..
$
$LIBRARY-ENTRY Bohn-BRX182                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 81270
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 12
   KW/FAN = 1.1
    ..
$
$LIBRARY-ENTRY Bohn-BRX190                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 84080
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 12
   KW/FAN = 1.1
    ..
$
$LIBRARY-ENTRY Bohn-BRX196                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 85980
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 12
   KW/FAN = 1.1
    ..
$
$LIBRARY-ENTRY Bohn-BVF045                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 23100
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 2
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Bohn-BVF050                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 25866
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 2
   KW/FAN = 1.6875
    ..
$
$LIBRARY-ENTRY Bohn-BVF054                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 27400
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 2
   KW/FAN = 1.6875
    ..
$
$LIBRARY-ENTRY Bohn-BVF057                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 28933
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 2
   KW/FAN = 4.21875
    ..
$
$LIBRARY-ENTRY Bohn-BVF059                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 29966
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 2
   KW/FAN = 1.6875
    ..
$
$LIBRARY-ENTRY Bohn-BVF062                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 31466
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 2
   KW/FAN = 4.21875
    ..
$
$LIBRARY-ENTRY Bohn-BVF065                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 33000
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 2
   KW/FAN = 4.21875
    ..
$
$LIBRARY-ENTRY Bohn-BVF069                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 35166
   RATED-TD = 1
   RATED-REFG-CLASS = halocarbon
   NUMBER-OF-FANS = 3
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Bohn-BVF073                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 37066
   RATED-TD = 1
   RATED-REFG-CLASS = halocarbon
   NUMBER-OF-FANS = 2
   KW/FAN = 4.21875
    ..
$
$LIBRARY-ENTRY Bohn-BVF081                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 41133
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 3
   KW/FAN = 1.6875
    ..
$
$LIBRARY-ENTRY Bohn-BVF086                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 43633
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 3
   KW/FAN = 4.21875
    ..
$
$LIBRARY-ENTRY Bohn-BVF088                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 44666
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 3
   KW/FAN = 1.6875
    ..
$
$LIBRARY-ENTRY Bohn-BVF096                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 48733
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 3
   KW/FAN = 2.53125
    ..
$
$LIBRARY-ENTRY Bohn-BVF097                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 49233
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 3
   KW/FAN = 4.21875
    ..
$
$LIBRARY-ENTRY Bohn-BVF101                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 51266
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 3
   KW/FAN = 2.53125
    ..
$
$LIBRARY-ENTRY Bohn-BVF106                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 53800
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 3
   KW/FAN = 4.21875
    ..
$
$LIBRARY-ENTRY Bohn-BVF111                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 56566
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 4
   KW/FAN = 1.6875
    ..
$
$LIBRARY-ENTRY Bohn-BVF114                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 57866
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 3
   KW/FAN = 4.21875
    ..
$
$LIBRARY-ENTRY Bohn-BVF121                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 61633
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 4
   KW/FAN = 2.53125
    ..
$
$LIBRARY-ENTRY Bohn-BVF136                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 69033
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 4
   KW/FAN = 2.53125
    ..
$
$LIBRARY-ENTRY Bohn-BVF139                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 70566
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 4
   KW/FAN = 4.21875
    ..
$
$LIBRARY-ENTRY Bohn-BVF145                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 73633
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 5
   KW/FAN = 1.6875
    ..
$
$LIBRARY-ENTRY Bohn-BVF151                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 76666
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 4
   KW/FAN = 4.21875
    ..
$
$LIBRARY-ENTRY Bohn-BVF159                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 80533
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 5
   KW/FAN = 2.53125
    ..
$
$LIBRARY-ENTRY Bohn-BVF167                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 84833
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 6
   KW/FAN = 1.6875
    ..
$
$LIBRARY-ENTRY Bohn-BVF179                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 90866
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 5
   KW/FAN = 4.21875
    ..
$
$LIBRARY-ENTRY Bohn-BVF182                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 92433
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 6
   KW/FAN = 2.53125
    ..
$
$LIBRARY-ENTRY Bohn-BVF200                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 101466
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 6
   KW/FAN = 2.53125
    ..
$
$LIBRARY-ENTRY Bohn-BVF209                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 106100
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 6
   KW/FAN = 4.21875
    ..
$
$LIBRARY-ENTRY Bohn-BVF228                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 115700
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 6
   KW/FAN = 4.21875
    ..
$
$LIBRARY-ENTRY Bohn-DVS025                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 11700
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 2
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Bohn-DVS027                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 13370
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 2
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Bohn-DVS030                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 15100
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 2
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Bohn-DVS035                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 17170
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 2
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Bohn-DVS040                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 20170
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 3
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Bohn-DVS045                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 21670
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 3
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Bohn-DVS049                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 23400
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 4
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Bohn-DVS050                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 24970
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 3
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Bohn-DVS054                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 26730
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 4
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Bohn-DVS055                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 26900
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 4
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Bohn-DVS060                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 30200
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 4
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Bohn-DVS063                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 30470
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 4
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Bohn-DVS069                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 34330
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 4
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Bohn-DVS070                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 34700
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 4
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Bohn-DVS080                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 39100
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 6
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Bohn-DVS090                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 47770
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 6
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Bohn-DVS100                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 49900
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 6
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Bohn-DVS110                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 53800
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 8
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Bohn-DVS126                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 60900
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 8
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Bohn-DVS140                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 69400
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 8
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Bohn-DVS150                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 73400
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 10
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Bohn-DVS160                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 79370
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 10
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Bohn-DVS166                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 83030
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 10
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Bohn-DVS175                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 86730
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 10
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Bohn-DVE026                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 12770
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 2
   KW/FAN = 0.84375
    ..
$
$LIBRARY-ENTRY Bohn-DVE028                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 13970
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 2
   KW/FAN = 0.84375
    ..
$
$LIBRARY-ENTRY Bohn-DVE033                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 16760
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 3
   KW/FAN = 0.84375
    ..
$
$LIBRARY-ENTRY Bohn-DVE036                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 18300
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 3
   KW/FAN = 0.84375
    ..
$
$LIBRARY-ENTRY Bohn-DVE041                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 20460
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 3
   KW/FAN = 0.84375
    ..
$
$LIBRARY-ENTRY Bohn-DVE046                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 22900
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 4
   KW/FAN = 0.84375
    ..
$
$LIBRARY-ENTRY Bohn-DVE051                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 25530
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 4
   KW/FAN = 0.84375
    ..
$
$LIBRARY-ENTRY Bohn-DVE052                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 25570
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 4
   KW/FAN = 0.84375
    ..
$
$LIBRARY-ENTRY Bohn-DVE056                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 27930
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 4
   KW/FAN = 0.84375
    ..
$
$LIBRARY-ENTRY Bohn-DVE057                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 28300
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 4
   KW/FAN = 0.84375
    ..
$
$LIBRARY-ENTRY Bohn-DVE066                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 33960
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 6
   KW/FAN = 0.84375
    ..
$
$LIBRARY-ENTRY Bohn-DVE072                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 36060
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 6
   KW/FAN = 0.84375
    ..
$
$LIBRARY-ENTRY Bohn-DVE082                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 40900
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 6
   KW/FAN = 0.84375
    ..
$
$LIBRARY-ENTRY Bohn-DVE092                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 45800
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 8
   KW/FAN = 0.84375
    ..
$
$LIBRARY-ENTRY Bohn-DVE104                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 51170
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 8
   KW/FAN = 0.84375
    ..
$
$LIBRARY-ENTRY Bohn-DVE114                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 56600
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 8
   KW/FAN = 0.84375
    ..
$
$LIBRARY-ENTRY Bohn-DVE124                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 61400
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 10
   KW/FAN = 0.84375
    ..
$
$LIBRARY-ENTRY Bohn-DVE132                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 65670
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 10
   KW/FAN = 0.84375
    ..
$
$LIBRARY-ENTRY Bohn-DVE136                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 68200
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 10
   KW/FAN = 0.84375
    ..
$
$LIBRARY-ENTRY Bohn-DVE142                     CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 70730
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 10
   KW/FAN = 0.84375
    ..
$
$LIBRARY-ENTRY Chandler-HLS113                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 11300
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 2
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Chandler-HLS133                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 13270
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 2
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Chandler-HLS149                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 14900
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 2
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Chandler-HLS175                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 17500
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 2
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Chandler-HLS199                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 19930
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 3
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Chandler-HLS223                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 22330
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 3
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Chandler-HLS247                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 24730
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 3
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Chandler-HLS265                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 26570
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 4
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Chandler-HLS297                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 29800
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 4
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Chandler-HLS331                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 33000
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 4
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Chandler-HLS351                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 35000
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 4
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Chandler-HLS377                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 37700
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 5
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Chandler-HLS401                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 40170
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 5
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Chandler-HLS443                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 44370
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 5
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Chandler-HLS481                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 48200
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 6
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Chandler-HLS583                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 53200
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 6
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Chandler-HLS226                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 22600
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 4
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Chandler-HLS266                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 26570
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 4
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Chandler-HLS298                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 29800
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 4
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Chandler-HLS330                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 33000
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 4
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Chandler-HLS350                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 35000
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 4
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Chandler-HLS398                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 39830
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 6
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Chandler-HLS428                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 42670
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 6
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Chandler-HLS448                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 44670
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 6
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Chandler-HLS496                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 49470
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 6
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Chandler-HLS532                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 53130
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 8
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Chandler-HLS596                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 59570
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 8
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Chandler-HLS660                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 65970
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 8
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Chandler-HLS700                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 70000
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 8
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Chandler-HLS754                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 75370
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 10
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Chandler-HLS804                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 80330
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 10
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Chandler-HLS842                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 84070
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 10
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Chandler-HLS888                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 88700
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 10
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Chandler-HLS964                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 96400
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 12
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Chandler-HLS986                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 100870
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 12
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Chandler-HLS998                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 106430
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 12
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Chandler-HLE107                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 10670
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 2
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Chandler-HLE127                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 12700
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 2
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Chandler-HLE137                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 13570
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 2
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Chandler-HLE147                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 14730
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 2
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Chandler-HLE161                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 16070
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 2
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Chandler-HLE191                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 19070
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 3
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Chandler-HLE213                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 21400
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 3
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Chandler-HLE229                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 23000
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 3
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Chandler-HLE255                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 25400
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 4
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Chandler-HLE271                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 27130
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 4
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Chandler-HLE295                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 29500
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 4
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Chandler-HLE321                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 32130
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 4
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Chandler-HLE341                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 34130
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 5
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Chandler-HLE379                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 37970
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 5
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Chandler-HLE407                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 40800
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 5
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Chandler-HLE455                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 45530
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 6
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Chandler-HLE489                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 48970
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 6
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Chandler-HLE214                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 21300
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 4
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Chandler-HLE254                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 25400
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 4
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Chandler-HLE274                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 27130
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 4
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Chandler-HLE294                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 29500
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 4
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Chandler-HLE322                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 32130
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 4
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Chandler-HLE382                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 38130
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 6
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Chandler-HLE426                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 42800
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 6
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Chandler-HLE460                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 46000
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 6
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Chandler-HLE508                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 50830
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 8
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Chandler-HLE544                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 54270
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 8
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Chandler-HLE590                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 59000
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 8
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Chandler-HLE642                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 64230
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 8
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Chandler-HLE682                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 68230
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 10
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Chandler-HLE760                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 75900
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 10
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Chandler-HLE816                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 81600
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 10
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Chandler-HLE910                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 91070
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 12
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Chandler-HLE950                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 95000
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 12
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Chandler-HLE980                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 97930
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 12
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY FrigidCoil-VCB22                CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 10350
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 1
   KW/FAN = 1.6875
    ..
$
$LIBRARY-ENTRY FrigidCoil-VCB23                CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 12940
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 1
   KW/FAN = 1.6875
    ..
$
$LIBRARY-ENTRY FrigidCoil-VCB32                CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 15330
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 1
   KW/FAN = 1.6875
    ..
$
$LIBRARY-ENTRY FrigidCoil-VCB34                CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 16550
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 1
   KW/FAN = 1.6875
    ..
$
$LIBRARY-ENTRY FrigidCoil-VCB38                CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 18020
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 1
   KW/FAN = 2.53125
    ..
$
$LIBRARY-ENTRY FrigidCoil-VCB43                CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 20710
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 2
   KW/FAN = 1.6875
    ..
$
$LIBRARY-ENTRY FrigidCoil-VCB48                CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 22840
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 2
   KW/FAN = 1.6875
    ..
$
$LIBRARY-ENTRY FrigidCoil-VCB54                CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 25880
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 2
   KW/FAN = 1.6875
    ..
$
$LIBRARY-ENTRY FrigidCoil-VCB57                CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 27440
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 2
   KW/FAN = 1.6875
    ..
$
$LIBRARY-ENTRY FrigidCoil-VCB61                CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 29400
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 2
   KW/FAN = 4.21875
    ..
$
$LIBRARY-ENTRY FrigidCoil-VCB64                CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 30660
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 2
   KW/FAN = 1.6875
    ..
$
$LIBRARY-ENTRY FrigidCoil-VCB65                CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 31050
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 2
   KW/FAN = 4.21875
    ..
$
$LIBRARY-ENTRY FrigidCoil-VCB67                CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 32930
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 2
   KW/FAN = 4.21875
    ..
$
$LIBRARY-ENTRY FrigidCoil-VCB69                CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 33100
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 2
   KW/FAN = 1.6875
    ..
$
$LIBRARY-ENTRY FrigidCoil-VCB75                CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 36040
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 2
   KW/FAN = 2.53125
    ..
$
$LIBRARY-ENTRY FrigidCoil-VCB78                CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 37610
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 2
   KW/FAN = 4.21875
    ..
$
$LIBRARY-ENTRY FrigidCoil-VCB81                CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 38810
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 3
   KW/FAN = 1.6875
    ..
$
$LIBRARY-ENTRY FrigidCoil-VCB86                CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 41160
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 3
   KW/FAN = 1.6875
    ..
$
$LIBRARY-ENTRY FrigidCoil-VCB92                CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 44110
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 3
   KW/FAN = 4.21875
    ..
$
$LIBRARY-ENTRY FrigidCoil-VCB96                CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 46000
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 3
   KW/FAN = 1.6875
    ..
$
$LIBRARY-ENTRY FrigidCoil-VCB101               CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 49400
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 3
   KW/FAN = 4.21875
    ..
$
$LIBRARY-ENTRY FrigidCoil-VCB103               CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 49650
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 3
   KW/FAN = 1.6875
    ..
$
$LIBRARY-ENTRY FrigidCoil-VCB104               CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 49770
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 4
   KW/FAN = 2.53125
    ..
$
$LIBRARY-ENTRY FrigidCoil-VCB107               CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 51200
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 3
   KW/FAN = 2.53125
    ..
$
$LIBRARY-ENTRY FrigidCoil-VCB108               CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 51760
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 4
   KW/FAN = 1.6875
    ..
$
$LIBRARY-ENTRY FrigidCoil-VCB113               CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 54070
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 3
   KW/FAN = 2.53125
    ..
$
$LIBRARY-ENTRY FrigidCoil-VCB121               CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 57830
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 4
   KW/FAN = 1.6875
    ..
$
$LIBRARY-ENTRY FrigidCoil-VCB124               CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 59580
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 3
   KW/FAN = 4.21875
    ..
$
$LIBRARY-ENTRY FrigidCoil-VCB128               CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 61330
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 4
   KW/FAN = 1.6875
    ..
$
$LIBRARY-ENTRY FrigidCoil-VCB131               CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 62980
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 4
   KW/FAN = 2.53125
    ..
$
$LIBRARY-ENTRY FrigidCoil-VCB138               CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 66200
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 4
   KW/FAN = 1.6875
    ..
$
$LIBRARY-ENTRY FrigidCoil-VCB142               CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 68270
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 4
   KW/FAN = 2.53125
    ..
$
$LIBRARY-ENTRY FrigidCoil-VCB145               CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 69400
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 4
   KW/FAN = 4.21875
    ..
$
$LIBRARY-ENTRY FrigidCoil-VCB153               CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 73590
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 4
   KW/FAN = 4.21875
    ..
$
$LIBRARY-ENTRY FrigidCoil-VCB155               CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 74450
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 5
   KW/FAN = 1.6875
    ..
$
$LIBRARY-ENTRY FrigidCoil-VCB160               CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 76660
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 5
   KW/FAN = 1.6875
    ..
$
$LIBRARY-ENTRY FrigidCoil-VCB162               CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 77330
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 4
   KW/FAN = 4.21875
    ..
$
$LIBRARY-ENTRY FrigidCoil-VCB169               CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 81100
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 5
   KW/FAN = 2.53125
    ..
$
$LIBRARY-ENTRY FrigidCoil-VCB172               CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 82750
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 5
   KW/FAN = 1.6875
    ..
$
$LIBRARY-ENTRY FrigidCoil-VCB176               CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 84540
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 6
   KW/FAN = 1.6875
    ..
$
$LIBRARY-ENTRY FrigidCoil-VCB181               CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 84540
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 6
   KW/FAN = 1.6875
    ..
$
$LIBRARY-ENTRY FrigidCoil-VCB191               CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 91990
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 4
   KW/FAN = 4.21875
    ..
$
$LIBRARY-ENTRY FrigidCoil-VCB192               CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 91990
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 6
   KW/FAN = 1.6875
    ..
$
$LIBRARY-ENTRY FrigidCoil-VCB197               CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 94470
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 6
   KW/FAN = 2.53125
    ..
$
$LIBRARY-ENTRY FrigidCoil-VCB207               CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 99300
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 6
   KW/FAN = 1.6875
    ..
$
$LIBRARY-ENTRY FrigidCoil-VCB209               CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 100180
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 6
   KW/FAN = 2.53125
    ..
$
$LIBRARY-ENTRY FrigidCoil-VCB223               CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 107240
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 6
   KW/FAN = 4.21875
    ..
$
$LIBRARY-ENTRY FrigidCoil-VCB224               CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 107330
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 7
   KW/FAN = 1.6875
    ..
$
$LIBRARY-ENTRY FrigidCoil-VCB231               CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 110680
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 7
   KW/FAN = 2.53125
    ..
$
$LIBRARY-ENTRY FrigidCoil-VCB241               CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 115850
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 7
   KW/FAN = 1.6875
    ..
$
$LIBRARY-ENTRY FrigidCoil-VCB242               CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 116000
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 6
   KW/FAN = 4.21875
    ..
$
$LIBRARY-ENTRY FrigidCoil-VCB248               CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 119160
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 6
   KW/FAN = 4.21875
    ..
$
$LIBRARY-ENTRY FrigidCoil-VCB258               CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 123940
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 7
   KW/FAN = 2.53125
    ..
$
$LIBRARY-ENTRY FrigidCoil-VCB272               CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 130280
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 7
   KW/FAN = 4.21875
    ..
$
$LIBRARY-ENTRY FrigidCoil-VCB303               CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 145440
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 7
   KW/FAN = 2.53125
    ..
$
$LIBRARY-ENTRY FrigidCoil-VCB336               CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 161440
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 7
   KW/FAN = 4.21875
    ..
$
$LIBRARY-ENTRY FrigidCoil-VCD2                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 9850
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 2
   KW/FAN = 0.84375
    ..
$
$LIBRARY-ENTRY FrigidCoil-VCD2                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 12180
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 2
   KW/FAN = 0.84375
    ..
$
$LIBRARY-ENTRY FrigidCoil-VCD3                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 14200
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 2
   KW/FAN = 0.84375
    ..
$
$LIBRARY-ENTRY FrigidCoil-VCD3                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 15200
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 2
   KW/FAN = 0.84375
    ..
$
$LIBRARY-ENTRY FrigidCoil-VCD4                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 19690
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 4
   KW/FAN = 0.84375
    ..
$
$LIBRARY-ENTRY FrigidCoil-VCD5                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 24350
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 4
   KW/FAN = 0.84375
    ..
$
$LIBRARY-ENTRY FrigidCoil-VCD5                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 28400
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 4
   KW/FAN = 0.84375
    ..
$
$LIBRARY-ENTRY FrigidCoil-VCD6                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 30400
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 4
   KW/FAN = 0.84375
    ..
$
$LIBRARY-ENTRY FrigidCoil-VCD7                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 36530
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 6
   KW/FAN = 0.84375
    ..
$
$LIBRARY-ENTRY FrigidCoil-VCD8                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 42590
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 6
   KW/FAN = 0.84375
    ..
$
$LIBRARY-ENTRY FrigidCoil-VCD9                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 45600
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 6
   KW/FAN = 0.84375
    ..
$
$LIBRARY-ENTRY FrigidCoil-VCD1                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 48710
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 8
   KW/FAN = 0.84375
    ..
$
$LIBRARY-ENTRY FrigidCoil-VCD1                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 56790
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 8
   KW/FAN = 0.84375
    ..
$
$LIBRARY-ENTRY FrigidCoil-VCD1                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 60800
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 8
   KW/FAN = 0.84375
    ..
$
$LIBRARY-ENTRY FrigidCoil-VCD1                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 70990
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 10
   KW/FAN = 0.84375
    ..
$
$LIBRARY-ENTRY FrigidCoil-VCD1                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 76000
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 10
   KW/FAN = 0.84375
    ..
$
$LIBRARY-ENTRY FrigidCoil-VCD1                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 85190
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 12
   KW/FAN = 0.84375
    ..
$
$LIBRARY-ENTRY FrigidCoil-VCD1                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 91200
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 12
   KW/FAN = 0.84375
    ..
$
$LIBRARY-ENTRY FrigidCoil-VCD2                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 99390
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 14
   KW/FAN = 0.84375
    ..
$
$LIBRARY-ENTRY FrigidCoil-VCD2                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 106400
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 14
   KW/FAN = 0.84375
    ..
$
$LIBRARY-ENTRY FrigidCoil-VSX2                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 13400
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 2
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY FrigidCoil-VSX3                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 14710
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 2
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY FrigidCoil-VSX3                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 15840
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 2
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY FrigidCoil-VSX3                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 16090
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 2
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY FrigidCoil-VSX3                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 17160
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 2
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY FrigidCoil-VSX3                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 17990
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 2
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY FrigidCoil-VSX4                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 19060
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 2
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY FrigidCoil-VSX4                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 20040
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 3
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY FrigidCoil-VSX4                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 21110
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 3
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY FrigidCoil-VSX4                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 21990
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 3
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY FrigidCoil-VSX4                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 22890
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 3
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY FrigidCoil-VSX5                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 23680
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 3
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY FrigidCoil-VSX5                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 25650
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 3
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY FrigidCoil-VSX5                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 26890
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 3
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY FrigidCoil-VSX5                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 27810
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 3
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY FrigidCoil-VSX6                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 29330
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 4
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY FrigidCoil-VSX6                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 30430
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 4
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY FrigidCoil-VSX6                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 31580
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 4
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY FrigidCoil-VSX6                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 32800
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 4
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY FrigidCoil-VSX7                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 34210
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 4
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY FrigidCoil-VSX7                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 35860
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 4
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY FrigidCoil-VSX7                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 37080
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 4
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY FrigidCoil-VSX8                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 38300
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 5
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY FrigidCoil-VSX8                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 39480
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 5
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY FrigidCoil-VSX8                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 40100
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 5
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY FrigidCoil-VSX8                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 41000
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 5
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY FrigidCoil-VSX8                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 41590
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 5
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY FrigidCoil-VSX8                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 42770
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 5
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY FrigidCoil-VSX9                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 44160
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 6
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY FrigidCoil-VSX9                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 44820
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 5
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY FrigidCoil-VSX9                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 46350
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 5
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY FrigidCoil-VSX9                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 47560
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 6
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY FrigidCoil-VSX1                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 49400
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 6
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY FrigidCoil-VSX1                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 51520
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 6
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY FrigidCoil-VSX1                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 54000
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 6
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY FrigidCoil-VSX1                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 55840
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 6
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY FrigidCoil-VSX1                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 57600
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 7
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY FrigidCoil-VSX1                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 60080
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 7
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY FrigidCoil-VSX1                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 62970
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 7
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY FrigidCoil-VSX1                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 65110
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 7
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY FrigidCoil-VDX6                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 29330
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 4
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY FrigidCoil-VDX6                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 30430
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 4
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY FrigidCoil-VDX6                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 31580
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 4
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY FrigidCoil-VDX6                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 32800
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 4
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY FrigidCoil-VDX7                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 34210
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 4
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY FrigidCoil-VDX7                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 35860
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 4
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY FrigidCoil-VDX7                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 37080
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 4
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY FrigidCoil-VDX8                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 40080
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 6
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY FrigidCoil-VDX9                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 43990
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 6
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY FrigidCoil-VDX9                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 47370
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 6
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY FrigidCoil-VDX1                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 48130
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 6
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY FrigidCoil-VDX1                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 49210
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 6
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY FrigidCoil-VDX1                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 51320
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 6
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY FrigidCoil-VDX1                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 53790
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 6
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY FrigidCoil-VDX1                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 55630
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 6
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY FrigidCoil-VDX1                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 56540
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 8
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY FrigidCoil-VDX1                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 58650
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 8
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY FrigidCoil-VDX1                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 60830
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 8
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY FrigidCoil-VDX1                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 63160
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 8
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY FrigidCoil-VDX1                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 64170
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 8
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY FrigidCoil-VDX1                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 65600
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 8
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY FrigidCoil-VDX1                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 66550
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 8
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY FrigidCoil-VDX1                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 68430
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 8
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY FrigidCoil-VDX1                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 69810
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 8
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY FrigidCoil-VDX1                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 71720
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 8
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY FrigidCoil-VDX1                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 72540
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 8
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY FrigidCoil-VDX1                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 74170
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 8
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY FrigidCoil-VDX1                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 76140
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 10
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY FrigidCoil-VDX1                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 78960
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 10
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY FrigidCoil-VDX1                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 80210
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 10
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY FrigidCoil-VDX1                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 82000
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 10
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY FrigidCoil-VDX1                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 85540
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 10
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY FrigidCoil-VDX1                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 89660
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 10
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY FrigidCoil-VDX1                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 91030
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 10
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY FrigidCoil-VDX1                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 92710
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 10
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY FrigidCoil-VDX1                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 94750
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 12
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY FrigidCoil-VDX2                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 96250
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 12
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY FrigidCoil-VDX2                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 98410
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 12
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY FrigidCoil-VDX2                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 99590
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 12
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY FrigidCoil-VDX2                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 102640
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 12
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY FrigidCoil-VDX2                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 105110
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 12
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY FrigidCoil-VDX2                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 107590
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 12
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY FrigidCoil-VDX2                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 109420
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 12
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY FrigidCoil-VDX2                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 111250
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 12
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY FrigidCoil-VDX2                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 114810
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 14
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY FrigidCoil-VDX2                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 119750
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 14
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY FrigidCoil-VDX2                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 122220
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 14
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY FrigidCoil-VDX2                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 125520
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 14
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY FrigidCoil-VDX2                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 127120
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 14
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY FrigidCoil-VDX2                 CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 129800
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 14
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Russell-VAC5                    CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 2710
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 1
   KW/FAN = 0.6328125
    ..
$
$LIBRARY-ENTRY Russell-VAC6                    CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 2970
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 1
   KW/FAN = 0.6328125
    ..
$
$LIBRARY-ENTRY Russell-VAC7                    CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 3710
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 1
   KW/FAN = 0.6328125
    ..
$
$LIBRARY-ENTRY Russell-VAC8                    CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 4420
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 1
   KW/FAN = 0.6328125
    ..
$
$LIBRARY-ENTRY Russell-VAC9                    CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 4760
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 1
   KW/FAN = 0.6328125
    ..
$
$LIBRARY-ENTRY Russell-VAC11                   CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 5700
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 2
   KW/FAN = 0.6328125
    ..
$
$LIBRARY-ENTRY Russell-VAC13                   CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 7500
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 2
   KW/FAN = 0.6328125
    ..
$
$LIBRARY-ENTRY Russell-VAC15                   CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 7900
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 2
   KW/FAN = 0.6328125
    ..
$
$LIBRARY-ENTRY Russell-VAC17                   CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 9300
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 2
   KW/FAN = 0.6328125
    ..
$
$LIBRARY-ENTRY Russell-VAC19                   CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 9800
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 2
   KW/FAN = 0.6328125
    ..
$
$LIBRARY-ENTRY Russell-VAC22                   CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 11760
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 2
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Russell-VAC25                   CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 12600
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 2
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Russell-VAC29                   CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 13660
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 2
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Russell-VAC31                   CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 15230
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 2
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Russell-VAC35                   CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 17860
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 2
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Russell-VAC42                   CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 20480
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 3
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Russell-VAC48                   CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 22900
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 3
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Russell-VAC55                   CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 25420
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 3
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Russell-VAC58                   CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 27310
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 4
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Russell-VAC62                   CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 30460
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 4
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Russell-VAC67                   CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 33820
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 4
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Russell-VAC72                   CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 35710
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 4
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Russell-VAC79                   CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 38070
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 5
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Russell-VAC84                   CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 42250
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 5
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Russell-VAC90                   CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 44630
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 5
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Russell-VAC96                   CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 45680
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 6
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Russell-VAC101                  CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 50700
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 6
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Russell-VAC108                  CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 53560
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 6
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Russell-VAC59                   CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 27310
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 4
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Russell-VAC63                   CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 30460
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 4
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Russell-VAC68                   CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 33820
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 4
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Russell-VAC73                   CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 35710
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 4
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Russell-VAC83                   CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 40970
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 6
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Russell-VAC95                   CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 46740
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 6
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Russell-VAC102                  CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 50730
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 6
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Russell-VAC116                  CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 54620
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 8
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Russell-VAC127                  CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 60920
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 8
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Russell-VAC134                  CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 67650
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 8
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Russell-VAC144                  CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 71430
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 8
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Russell-VAC158                  CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 76130
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 10
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Russell-VAC168                  CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 84500
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 10
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Russell-VAC180                  CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 89250
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 10
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Russell-VAC190                  CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 91360
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 12
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Russell-VAC202                  CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 101400
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 12
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Russell-VAC216                  CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 107120
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 12
   KW/FAN = 1.265625
    ..
$
$LIBRARY-ENTRY Russell-VEQ21                   CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 10290
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 2
   KW/FAN = 0.84375
    ..
$
$LIBRARY-ENTRY Russell-VEQ23                   CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 11020
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 2
   KW/FAN = 0.84375
    ..
$
$LIBRARY-ENTRY Russell-VEQ24                   CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 11950
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 2
   KW/FAN = 0.84375
    ..
$
$LIBRARY-ENTRY Russell-VEQ27                   CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 13320
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 2
   KW/FAN = 0.84375
    ..
$
$LIBRARY-ENTRY Russell-VEQ32                   CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 15630
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 2
   KW/FAN = 0.84375
    ..
$
$LIBRARY-ENTRY Russell-VEQ36                   CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 17920
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 3
   KW/FAN = 0.84375
    ..
$
$LIBRARY-ENTRY Russell-VEQ40                   CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 20030
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 3
   KW/FAN = 0.84375
    ..
$
$LIBRARY-ENTRY Russell-VEQ45                   CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 22240
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 3
   KW/FAN = 0.84375
    ..
$
$LIBRARY-ENTRY Russell-VEQ49                   CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 23890
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 4
   KW/FAN = 0.84375
    ..
$
$LIBRARY-ENTRY Russell-VEQ54                   CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 26650
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 4
   KW/FAN = 0.84375
    ..
$
$LIBRARY-ENTRY Russell-VEQ60                   CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 29590
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 4
   KW/FAN = 0.84375
    ..
$
$LIBRARY-ENTRY Russell-VEQ64                   CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 31240
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 4
   KW/FAN = 0.84375
    ..
$
$LIBRARY-ENTRY Russell-VEQ69                   CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 33310
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 5
   KW/FAN = 0.84375
    ..
$
$LIBRARY-ENTRY Russell-VEQ75                   CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 36960
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 5
   KW/FAN = 0.84375
    ..
$
$LIBRARY-ENTRY Russell-VEQ80                   CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 39050
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 5
   KW/FAN = 0.84375
    ..
$
$LIBRARY-ENTRY Russell-VEQ81                   CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 39970
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 6
   KW/FAN = 0.84375
    ..
$
$LIBRARY-ENTRY Russell-VEQ89                   CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 44360
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 6
   KW/FAN = 0.84375
    ..
$
$LIBRARY-ENTRY Russell-VEQ94                   CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 46860
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 6
   KW/FAN = 0.84375
    ..
$
$LIBRARY-ENTRY Russell-VEQ50                   CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 23890
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 4
   KW/FAN = 0.84375
    ..
$
$LIBRARY-ENTRY Russell-VEQ56                   CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 26650
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 4
   KW/FAN = 0.84375
    ..
$
$LIBRARY-ENTRY Russell-VEQ61                   CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 29590
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 4
   KW/FAN = 0.84375
    ..
$
$LIBRARY-ENTRY Russell-VEQ65                   CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 31240
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 4
   KW/FAN = 0.84375
    ..
$
$LIBRARY-ENTRY Russell-VEQ74                   CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 35840
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 6
   KW/FAN = 0.84375
    ..
$
$LIBRARY-ENTRY Russell-VEQ82                   CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 40890
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 6
   KW/FAN = 0.84375
    ..
$
$LIBRARY-ENTRY Russell-VEQ91                   CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 44380
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 6
   KW/FAN = 0.84375
    ..
$
$LIBRARY-ENTRY Russell-VEQ97                   CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 47790
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 8
   KW/FAN = 0.84375
    ..
$
$LIBRARY-ENTRY Russell-VEQ107                  CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 53300
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 8
   KW/FAN = 0.84375
    ..
$
$LIBRARY-ENTRY Russell-VEQ119                  CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 59190
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 8
   KW/FAN = 0.84375
    ..
$
$LIBRARY-ENTRY Russell-VEQ126                  CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 62490
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 8
   KW/FAN = 0.84375
    ..
$
$LIBRARY-ENTRY Russell-VEQ135                  CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 66610
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 10
   KW/FAN = 0.84375
    ..
$
$LIBRARY-ENTRY Russell-VEQ149                  CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 73930
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 10
   KW/FAN = 0.84375
    ..
$
$LIBRARY-ENTRY Russell-VEQ157                  CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 78080
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 10
   KW/FAN = 0.84375
    ..
$
