$LIBRARY-ENTRY Russell-VEQ161                  CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 79930
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 12
   KW/FAN = 0.84375
    ..
$
$LIBRARY-ENTRY Russell-VEQ179                  CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 88710
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 12
   KW/FAN = 0.84375
    ..
$
$LIBRARY-ENTRY Russell-VEQ189                  CONDENSER       Condensers
   TYPE = AIR-COOLED
   RATED-CAPACITY = 9372
   RATED-TD = 1
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 12
   KW/FAN = 0.84375
    ..
$
$LIBRARY-ENTRY FrigidCoil-YEC1                 CONDENSER       Condensers
   TYPE = EVAPORATIVE
   RATED-CAPACITY = 14700
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 1
   KW/FAN = 0.421875
   SPRAY-KW = 0.374625
    ..
$
$LIBRARY-ENTRY FrigidCoil-YEC1                 CONDENSER       Condensers
   TYPE = EVAPORATIVE
   RATED-CAPACITY = 22050
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 1
   KW/FAN = 0.84375
   SPRAY-KW = 0.374625
    ..
$
$LIBRARY-ENTRY FrigidCoil-YEC1                 CONDENSER       Condensers
   TYPE = EVAPORATIVE
   RATED-CAPACITY = 29400
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 1
   KW/FAN = 1.265625
   SPRAY-KW = 0.374625
    ..
$
$LIBRARY-ENTRY FrigidCoil-YEC2                 CONDENSER       Condensers
   TYPE = EVAPORATIVE
   RATED-CAPACITY = 36750
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 1
   KW/FAN = 1.6875
   SPRAY-KW = 0.374625
    ..
$
$LIBRARY-ENTRY FrigidCoil-YEC2                 CONDENSER       Condensers
   TYPE = EVAPORATIVE
   RATED-CAPACITY = 44100
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 1
   KW/FAN = 2.53125
   SPRAY-KW = 0.374625
    ..
$
$LIBRARY-ENTRY FrigidCoil-YEC2                 CONDENSER       Condensers
   TYPE = EVAPORATIVE
   RATED-CAPACITY = 51450
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 1
   KW/FAN = 2.53125
   SPRAY-KW = 0.374625
    ..
$
$LIBRARY-ENTRY FrigidCoil-YEC3                 CONDENSER       Condensers
   TYPE = EVAPORATIVE
   RATED-CAPACITY = 58800
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 1
   KW/FAN = 2.53125
   SPRAY-KW = 0.5625
    ..
$
$LIBRARY-ENTRY FrigidCoil-YEC3                 CONDENSER       Condensers
   TYPE = EVAPORATIVE
   RATED-CAPACITY = 67620
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 1
   KW/FAN = 2.53125
   SPRAY-KW = 0.5625
    ..
$
$LIBRARY-ENTRY FrigidCoil-YEC3                 CONDENSER       Condensers
   TYPE = EVAPORATIVE
   RATED-CAPACITY = 74970
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 1
   KW/FAN = 4.21875
   SPRAY-KW = 0.5625
    ..
$
$LIBRARY-ENTRY FrigidCoil-YEC3                 CONDENSER       Condensers
   TYPE = EVAPORATIVE
   RATED-CAPACITY = 83790
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 1
   KW/FAN = 4.21875
   SPRAY-KW = 0.5625
    ..
$
$LIBRARY-ENTRY FrigidCoil-YEC4                 CONDENSER       Condensers
   TYPE = EVAPORATIVE
   RATED-CAPACITY = 94080
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 1
   KW/FAN = 4.21875
   SPRAY-KW = 0.84375
    ..
$
$LIBRARY-ENTRY FrigidCoil-YEC4                 CONDENSER       Condensers
   TYPE = EVAPORATIVE
   RATED-CAPACITY = 107310
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 1
   KW/FAN = 4.21875
   SPRAY-KW = 0.84375
    ..
$
$LIBRARY-ENTRY FrigidCoil-YEC4                 CONDENSER       Condensers
   TYPE = EVAPORATIVE
   RATED-CAPACITY = 117600
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 1
   KW/FAN = 6.328125
   SPRAY-KW = 0.84375
    ..
$
$LIBRARY-ENTRY FrigidCoil-YEC5                 CONDENSER       Condensers
   TYPE = EVAPORATIVE
   RATED-CAPACITY = 132300
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 1
   KW/FAN = 6.328125
   SPRAY-KW = 1.125
    ..
$
$LIBRARY-ENTRY FrigidCoil-YEC5                 CONDENSER       Condensers
   TYPE = EVAPORATIVE
   RATED-CAPACITY = 147000
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 1
   KW/FAN = 6.328125
   SPRAY-KW = 1.125
    ..
$
$LIBRARY-ENTRY FrigidCoil-YEC5                 CONDENSER       Condensers
   TYPE = EVAPORATIVE
   RATED-CAPACITY = 161700
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 1
   KW/FAN = 8.4375
   SPRAY-KW = 1.125
    ..
$
$LIBRARY-ENTRY FrigidCoil-YEC5                 CONDENSER       Condensers
   TYPE = EVAPORATIVE
   RATED-CAPACITY = 177870
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 1
   KW/FAN = 8.4375
   SPRAY-KW = 1.125
    ..
$
$LIBRARY-ENTRY FrigidCoil-YEC6                 CONDENSER       Condensers
   TYPE = EVAPORATIVE
   RATED-CAPACITY = 198450
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 1
   KW/FAN = 8.4375
   SPRAY-KW = 1.6875
    ..
$
$LIBRARY-ENTRY FrigidCoil-YEC6                 CONDENSER       Condensers
   TYPE = EVAPORATIVE
   RATED-CAPACITY = 220500
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 1
   KW/FAN = 8.4375
   SPRAY-KW = 1.6875
    ..
$
$LIBRARY-ENTRY FrigidCoil-YEC6                 CONDENSER       Condensers
   TYPE = EVAPORATIVE
   RATED-CAPACITY = 242550
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 1
   KW/FAN = 8.4375
   SPRAY-KW = 1.6875
    ..
$
$LIBRARY-ENTRY FrigidCoil-YEC6                 CONDENSER       Condensers
   TYPE = EVAPORATIVE
   RATED-CAPACITY = 264600
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 1
   KW/FAN = 8.4375
   SPRAY-KW = 1.6875
    ..
$
$LIBRARY-ENTRY FrigidCoil-YEC6                 CONDENSER       Condensers
   TYPE = EVAPORATIVE
   RATED-CAPACITY = 294000
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 1
   KW/FAN = 12.65625
   SPRAY-KW = 1.6875
    ..
$
$LIBRARY-ENTRY FrigidCoil-YEC7                 CONDENSER       Condensers
   TYPE = EVAPORATIVE
   RATED-CAPACITY = 352800
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 1
   KW/FAN = 16.875
   SPRAY-KW = 3.375
    ..
$
$LIBRARY-ENTRY FrigidCoil-YEC7                 CONDENSER       Condensers
   TYPE = EVAPORATIVE
   RATED-CAPACITY = 399800
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 1
   KW/FAN = 16.875
   SPRAY-KW = 3.375
    ..
$
$LIBRARY-ENTRY FrigidCoil-YEC7                 CONDENSER       Condensers
   TYPE = EVAPORATIVE
   RATED-CAPACITY = 419000
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 1
   KW/FAN = 21.09375
   SPRAY-KW = 3.375
    ..
$
$LIBRARY-ENTRY FrigidCoil-YEC8                 CONDENSER       Condensers
   TYPE = EVAPORATIVE
   RATED-CAPACITY = 470400
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 1
   KW/FAN = 25.3125
   SPRAY-KW = 5.625
    ..
$
$LIBRARY-ENTRY FrigidCoil-YEC8                 CONDENSER       Condensers
   TYPE = EVAPORATIVE
   RATED-CAPACITY = 514500
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 1
   KW/FAN = 25.3125
   SPRAY-KW = 5.625
    ..
$
$LIBRARY-ENTRY FrigidCoil-YEC9                 CONDENSER       Condensers
   TYPE = EVAPORATIVE
   RATED-CAPACITY = 551250
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 1
   KW/FAN = 25.3125
   SPRAY-KW = 5.625
    ..
$
$LIBRARY-ENTRY FrigidCoil-YEC9                 CONDENSER       Condensers
   TYPE = EVAPORATIVE
   RATED-CAPACITY = 588000
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 1
   KW/FAN = 25.3125
   SPRAY-KW = 5.625
    ..
$
$LIBRARY-ENTRY FrigidCoil-YEC1                 CONDENSER       Condensers
   TYPE = EVAPORATIVE
   RATED-CAPACITY = 624750
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 1
   KW/FAN = 33.75
   SPRAY-KW = 5.625
    ..
$
$LIBRARY-ENTRY FrigidCoil-YEC1                 CONDENSER       Condensers
   TYPE = EVAPORATIVE
   RATED-CAPACITY = 661500
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 1
   KW/FAN = 33.75
   SPRAY-KW = 5.625
    ..
$
$LIBRARY-ENTRY FrigidCoil-YEC1                 CONDENSER       Condensers
   TYPE = EVAPORATIVE
   RATED-CAPACITY = 698250
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 1
   KW/FAN = 42.1875
   SPRAY-KW = 5.625
    ..
$
$LIBRARY-ENTRY FrigidCoil-YEC1                 CONDENSER       Condensers
   TYPE = EVAPORATIVE
   RATED-CAPACITY = 771750
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 1
   KW/FAN = 42.1875
   SPRAY-KW = 5.625
    ..
$
$LIBRARY-ENTRY FrigidCoil-YEC1                 CONDENSER       Condensers
   TYPE = EVAPORATIVE
   RATED-CAPACITY = 823200
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 1
   KW/FAN = 50.625
   SPRAY-KW = 8.4375
    ..
$
$LIBRARY-ENTRY FrigidCoil-YEC1                 CONDENSER       Condensers
   TYPE = EVAPORATIVE
   RATED-CAPACITY = 918750
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 1
   KW/FAN = 50.625
   SPRAY-KW = 8.4375
    ..
$
$LIBRARY-ENTRY Recold-JC10                     CONDENSER       Condensers
   TYPE = EVAPORATIVE
   RATED-CAPACITY = 147000
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 1
   KW/FAN = 0.84375
   SPRAY-KW = 0.5625
    ..
$
$LIBRARY-ENTRY Recold-JC15                     CONDENSER       Condensers
   TYPE = EVAPORATIVE
   RATED-CAPACITY = 220500
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 1
   KW/FAN = 0.84375
   SPRAY-KW = 0.5625
    ..
$
$LIBRARY-ENTRY Recold-JC20                     CONDENSER       Condensers
   TYPE = EVAPORATIVE
   RATED-CAPACITY = 294000
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 1
   KW/FAN = 1.265625
   SPRAY-KW = 0.5625
    ..
$
$LIBRARY-ENTRY Recold-JC25                     CONDENSER       Condensers
   TYPE = EVAPORATIVE
   RATED-CAPACITY = 367500
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 1
   KW/FAN = 1.6875
   SPRAY-KW = 0.5625
    ..
$
$LIBRARY-ENTRY Recold-JC30                     CONDENSER       Condensers
   TYPE = EVAPORATIVE
   RATED-CAPACITY = 441000
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 1
   KW/FAN = 2.53125
   SPRAY-KW = 0.5625
    ..
$
$LIBRARY-ENTRY Recold-JC38                     CONDENSER       Condensers
   TYPE = EVAPORATIVE
   RATED-CAPACITY = 558600
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 1
   KW/FAN = 2.53125
   SPRAY-KW = 0.5625
    ..
$
$LIBRARY-ENTRY Recold-JC46                     CONDENSER       Condensers
   TYPE = EVAPORATIVE
   RATED-CAPACITY = 676200
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 1
   KW/FAN = 2.53125
   SPRAY-KW = 0.5625
    ..
$
$LIBRARY-ENTRY Recold-JC52                     CONDENSER       Condensers
   TYPE = EVAPORATIVE
   RATED-CAPACITY = 764400
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 1
   KW/FAN = 4.21875
   SPRAY-KW = 0.5625
    ..
$
$LIBRARY-ENTRY Recold-JC58                     CONDENSER       Condensers
   TYPE = EVAPORATIVE
   RATED-CAPACITY = 852600
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 1
   KW/FAN = 4.21875
   SPRAY-KW = 0.5625
    ..
$
$LIBRARY-ENTRY Recold-JC63                     CONDENSER       Condensers
   TYPE = EVAPORATIVE
   RATED-CAPACITY = 926100
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 1
   KW/FAN = 2.53125
   SPRAY-KW = 0.84375
    ..
$
$LIBRARY-ENTRY Recold-JC72                     CONDENSER       Condensers
   TYPE = EVAPORATIVE
   RATED-CAPACITY = 1058400
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 1
   KW/FAN = 4.21875
   SPRAY-KW = 0.84375
    ..
$
$LIBRARY-ENTRY Recold-JC80                     CONDENSER       Condensers
   TYPE = EVAPORATIVE
   RATED-CAPACITY = 1176000
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 1
   KW/FAN = 6.328125
   SPRAY-KW = 0.84375
    ..
$
$LIBRARY-ENTRY Recold-JC90                     CONDENSER       Condensers
   TYPE = EVAPORATIVE
   RATED-CAPACITY = 1323000
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 1
   KW/FAN = 6.328125
   SPRAY-KW = 1.125
    ..
$
$LIBRARY-ENTRY Recold-JC110                    CONDENSER       Condensers
   TYPE = EVAPORATIVE
   RATED-CAPACITY = 1617000
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 1
   KW/FAN = 8.4375
   SPRAY-KW = 1.125
    ..
$
$LIBRARY-ENTRY Recold-JC120                    CONDENSER       Condensers
   TYPE = EVAPORATIVE
   RATED-CAPACITY = 1764000
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 1
   KW/FAN = 8.4375
   SPRAY-KW = 1.125
    ..
$
$LIBRARY-ENTRY Recold-JC135                    CONDENSER       Condensers
   TYPE = EVAPORATIVE
   RATED-CAPACITY = 1984500
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 1
   KW/FAN = 8.4375
   SPRAY-KW = 2.25
    ..
$
$LIBRARY-ENTRY Recold-JC165                    CONDENSER       Condensers
   TYPE = EVAPORATIVE
   RATED-CAPACITY = 2425500
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 1
   KW/FAN = 8.4375
   SPRAY-KW = 2.25
    ..
$
$LIBRARY-ENTRY Recold-JC165R                   CONDENSER       Condensers
   TYPE = EVAPORATIVE
   RATED-CAPACITY = 2259000
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 1
   KW/FAN = 6.32
   SPRAY-KW = 2.25
    ..
$
$LIBRARY-ENTRY Recold-JC180                    CONDENSER       Condensers
   TYPE = EVAPORATIVE
   RATED-CAPACITY = 2646000
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 1
   KW/FAN = 8.4375
   SPRAY-KW = 2.25
    ..
$
$LIBRARY-ENTRY Recold-JC180R                   CONDENSER       Condensers
   TYPE = EVAPORATIVE
   RATED-CAPACITY = 2465000
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 1
   KW/FAN = 6.32
   SPRAY-KW = 2.25
    ..
$
$LIBRARY-ENTRY Recold-JC200                    CONDENSER       Condensers
   TYPE = EVAPORATIVE
   RATED-CAPACITY = 2940000
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 1
   KW/FAN = 12.65625
   SPRAY-KW = 2.25
    ..
$
$LIBRARY-ENTRY Recold-JC240                    CONDENSER       Condensers
   TYPE = EVAPORATIVE
   RATED-CAPACITY = 3528000
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 1
   KW/FAN = 16.875
   SPRAY-KW = 3.375
    ..
$
$LIBRARY-ENTRY Recold-JC270                    CONDENSER       Condensers
   TYPE = EVAPORATIVE
   RATED-CAPACITY = 3969000
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 1
   KW/FAN = 16.875
   SPRAY-KW = 3.375
    ..
$
$LIBRARY-ENTRY Recold-JC285                    CONDENSER       Condensers
   TYPE = EVAPORATIVE
   RATED-CAPACITY = 4189500
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 1
   KW/FAN = 21.09375
   SPRAY-KW = 3.375
    ..
$
$LIBRARY-ENTRY Recold-JC320                    CONDENSER       Condensers
   TYPE = EVAPORATIVE
   RATED-CAPACITY = 4689300
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 1
   KW/FAN = 25.3125
   SPRAY-KW = 5.625
    ..
$
$LIBRARY-ENTRY Recold-JC350                    CONDENSER       Condensers
   TYPE = EVAPORATIVE
   RATED-CAPACITY = 5203800
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 1
   KW/FAN = 25.3125
   SPRAY-KW = 5.625
    ..
$
$LIBRARY-ENTRY Recold-JC375                    CONDENSER       Condensers
   TYPE = EVAPORATIVE
   RATED-CAPACITY = 5513000
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 1
   KW/FAN = 25.3125
   SPRAY-KW = 5.625
    ..
$
$LIBRARY-ENTRY Recold-JC400                    CONDENSER       Condensers
   TYPE = EVAPORATIVE
   RATED-CAPACITY = 5880000
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 1
   KW/FAN = 25.3125
   SPRAY-KW = 5.625
    ..
$
$LIBRARY-ENTRY Recold-JC425                    CONDENSER       Condensers
   TYPE = EVAPORATIVE
   RATED-CAPACITY = 6336000
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 1
   KW/FAN = 33.75
   SPRAY-KW = 5.625
    ..
$
$LIBRARY-ENTRY Recold-JC450                    CONDENSER       Condensers
   TYPE = EVAPORATIVE
   RATED-CAPACITY = 6762000
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 1
   KW/FAN = 33.75
   SPRAY-KW = 5.625
    ..
$
$LIBRARY-ENTRY Recold-JC475                    CONDENSER       Condensers
   TYPE = EVAPORATIVE
   RATED-CAPACITY = 7159000
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 1
   KW/FAN = 42.1875
   SPRAY-KW = 5.625
    ..
$
$LIBRARY-ENTRY Recold-JC525                    CONDENSER       Condensers
   TYPE = EVAPORATIVE
   RATED-CAPACITY = 7644000
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 1
   KW/FAN = 42.1875
   SPRAY-KW = 5.625
    ..
$
$LIBRARY-ENTRY BAC-VCL016                      CONDENSER       Condensers
   TYPE = EVAPORATIVE
   RATED-CAPACITY = 235200
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 1
   KW/FAN = 0.84375
   SPRAY-KW = 0.37125
    ..
$
$LIBRARY-ENTRY BAC-VCL019                      CONDENSER       Condensers
   TYPE = EVAPORATIVE
   RATED-CAPACITY = 279300
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 1
   KW/FAN = 1.6875
   SPRAY-KW = 0.37125
    ..
$
$LIBRARY-ENTRY BAC-VCL024                      CONDENSER       Condensers
   TYPE = EVAPORATIVE
   RATED-CAPACITY = 352800
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 1
   KW/FAN = 1.6875
   SPRAY-KW = 0.37125
    ..
$
$LIBRARY-ENTRY BAC-VCL029                      CONDENSER       Condensers
   TYPE = EVAPORATIVE
   RATED-CAPACITY = 426300
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 1
   KW/FAN = 1.6875
   SPRAY-KW = 0.37125
    ..
$
$LIBRARY-ENTRY BAC-VCL035                      CONDENSER       Condensers
   TYPE = EVAPORATIVE
   RATED-CAPACITY = 514500
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 1
   KW/FAN = 2.53125
   SPRAY-KW = 0.37125
    ..
$
$LIBRARY-ENTRY BAC-VCL038                      CONDENSER       Condensers
   TYPE = EVAPORATIVE
   RATED-CAPACITY = 558600
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 1
   KW/FAN = 2.53125
   SPRAY-KW = 0.5625
    ..
$
$LIBRARY-ENTRY BAC-VCL044                      CONDENSER       Condensers
   TYPE = EVAPORATIVE
   RATED-CAPACITY = 646800
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 1
   KW/FAN = 1.6875
   SPRAY-KW = 0.5625
    ..
$
$LIBRARY-ENTRY BAC-VCL048                      CONDENSER       Condensers
   TYPE = EVAPORATIVE
   RATED-CAPACITY = 705600
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 1
   KW/FAN = 2.53125
   SPRAY-KW = 0.5625
    ..
$
$LIBRARY-ENTRY BAC-VCL054                      CONDENSER       Condensers
   TYPE = EVAPORATIVE
   RATED-CAPACITY = 793800
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 1
   KW/FAN = 4.21875
   SPRAY-KW = 0.5625
    ..
$
$LIBRARY-ENTRY BAC-VCL058                      CONDENSER       Condensers
   TYPE = EVAPORATIVE
   RATED-CAPACITY = 852600
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 1
   KW/FAN = 2.53125
   SPRAY-KW = 0.5625
    ..
$
$LIBRARY-ENTRY BAC-VCL065                      CONDENSER       Condensers
   TYPE = EVAPORATIVE
   RATED-CAPACITY = 955500
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 1
   KW/FAN = 4.21875
   SPRAY-KW = 0.5625
    ..
$
$LIBRARY-ENTRY BAC-VCL073                      CONDENSER       Condensers
   TYPE = EVAPORATIVE
   RATED-CAPACITY = 1073100
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 1
   KW/FAN = 4.21875
   SPRAY-KW = 0.5625
    ..
$
$LIBRARY-ENTRY BAC-VCL079                      CONDENSER       Condensers
   TYPE = EVAPORATIVE
   RATED-CAPACITY = 1161300
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 1
   KW/FAN = 6.328125
   SPRAY-KW = 0.5625
    ..
$
$LIBRARY-ENTRY BAC-VCL087                      CONDENSER       Condensers
   TYPE = EVAPORATIVE
   RATED-CAPACITY = 1278900
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 1
   KW/FAN = 4.21875
   SPRAY-KW = 1.125
    ..
$
$LIBRARY-ENTRY BAC-VCL096                      CONDENSER       Condensers
   TYPE = EVAPORATIVE
   RATED-CAPACITY = 1411200
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 1
   KW/FAN = 6.328125
   SPRAY-KW = 1.125
    ..
$
$LIBRARY-ENTRY BAC-VCL102                      CONDENSER       Condensers
   TYPE = EVAPORATIVE
   RATED-CAPACITY = 1499400
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 1
   KW/FAN = 8.4375
   SPRAY-KW = 1.125
    ..
$
$LIBRARY-ENTRY BAC-VCL108                      CONDENSER       Condensers
   TYPE = EVAPORATIVE
   RATED-CAPACITY = 1587600
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 1
   KW/FAN = 6.328125
   SPRAY-KW = 1.125
    ..
$
$LIBRARY-ENTRY BAC-VCL115                      CONDENSER       Condensers
   TYPE = EVAPORATIVE
   RATED-CAPACITY = 1690500
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 1
   KW/FAN = 8.4375
   SPRAY-KW = 1.125
    ..
$
$LIBRARY-ENTRY BAC-VCL120                      CONDENSER       Condensers
   TYPE = EVAPORATIVE
   RATED-CAPACITY = 1764000
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 1
   KW/FAN = 8.4375
   SPRAY-KW = 1.125
    ..
$
$LIBRARY-ENTRY BAC-VCL134                      CONDENSER       Condensers
   TYPE = EVAPORATIVE
   RATED-CAPACITY = 1969800
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 1
   KW/FAN = 8.4375
   SPRAY-KW = 1.6875
    ..
$
$LIBRARY-ENTRY BAC-VCL148                      CONDENSER       Condensers
   TYPE = EVAPORATIVE
   RATED-CAPACITY = 2175600
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 1
   KW/FAN = 12.65625
   SPRAY-KW = 1.6875
    ..
$
$LIBRARY-ENTRY BAC-VCL155                      CONDENSER       Condensers
   TYPE = EVAPORATIVE
   RATED-CAPACITY = 2278500
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 1
   KW/FAN = 12.65625
   SPRAY-KW = 1.6875
    ..
$
$LIBRARY-ENTRY BAC-VCL167                      CONDENSER       Condensers
   TYPE = EVAPORATIVE
   RATED-CAPACITY = 2454900
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 1
   KW/FAN = 8.4375
   SPRAY-KW = 1.6875
    ..
$
$LIBRARY-ENTRY BAC-VCL185                      CONDENSER       Condensers
   TYPE = EVAPORATIVE
   RATED-CAPACITY = 2719500
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 1
   KW/FAN = 12.65625
   SPRAY-KW = 1.6875
    ..
$
$LIBRARY-ENTRY BAC-VCL209                      CONDENSER       Condensers
   TYPE = EVAPORATIVE
   RATED-CAPACITY = 3072300
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 1
   KW/FAN = 12.65625
   SPRAY-KW = 1.6875
    ..
$
$LIBRARY-ENTRY BAC-VCL223                      CONDENSER       Condensers
   TYPE = EVAPORATIVE
   RATED-CAPACITY = 3278100
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 1
   KW/FAN = 16.875
   SPRAY-KW = 1.6875
    ..
$
$LIBRARY-ENTRY BAC-VCL234                      CONDENSER       Condensers
   TYPE = EVAPORATIVE
   RATED-CAPACITY = 3439800
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 1
   KW/FAN = 16.875
   SPRAY-KW = 1.6875
    ..
$
$LIBRARY-ENTRY BAC-VCL257                      CONDENSER       Condensers
   TYPE = EVAPORATIVE
   RATED-CAPACITY = 3777900
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 1
   KW/FAN = 16.875
   SPRAY-KW = 2.25
    ..
$
$LIBRARY-ENTRY BAC-VCL271                      CONDENSER       Condensers
   TYPE = EVAPORATIVE
   RATED-CAPACITY = 3983700
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 1
   KW/FAN = 16.875
   SPRAY-KW = 2.25
    ..
$
$LIBRARY-ENTRY BAC-VCL286                      CONDENSER       Condensers
   TYPE = EVAPORATIVE
   RATED-CAPACITY = 4204200
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 1
   KW/FAN = 21.09375
   SPRAY-KW = 2.25
    ..
$
$LIBRARY-ENTRY BAC-VCL299                      CONDENSER       Condensers
   TYPE = EVAPORATIVE
   RATED-CAPACITY = 4395300
   RATED-REFG-CLASS = HALOCARBON
   NUMBER-OF-FANS = 1
   KW/FAN = 25.3125
   SPRAY-KW = 2.25
    ..

$ =============================================================================
$ ============ REFG-FIXTURES ==================================================
$ =============================================================================

$
$LIBRARY-ENTRY Hill-2HLP                       REFG-FIXTURE    Display Fixtures
        TYPE = MULTI-DECK
        LINE-UP-LENGTH = 12
        CONDUCTION/LEN = 85.68
        INF-LOAD/LEN = 488.6194375
        CANOPY-KW/LEN = 0.00525
        CANOPY-TO-ZONE = 0.25
        NUM-SHELVES = 1
        SHELF-KW/LEN = 0
        LIGHTS-W/DEFROST = STAY-ON
        FAN-KW/LEN = 0.00583333333333333
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = STAY-ON   $RP12-10
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/LEN = 0
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = 35
        SUPPLY-RETURN-DT = 10
        COIL-CAP/LEN = 775
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/LEN = 650
        DEFROST-EFF = .93
        DEFROST-DT = 10
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TIME
        DEFROST-DURATION = 20
        NUM-DEFROSTS/DAY = 3
        ..

$
$LIBRARY-ENTRY Hill-2HLPO                      REFG-FIXTURE    Display Fixtures
        TYPE = MULTI-DECK
        LINE-UP-LENGTH = 12
        CONDUCTION/LEN = 85.68
        INF-LOAD/LEN = 488.6194375
        CANOPY-KW/LEN = 0.00525
        CANOPY-TO-ZONE = 0.25
        NUM-SHELVES = 1
        SHELF-KW/LEN = 0
        LIGHTS-W/DEFROST = STAY-ON
        FAN-KW/LEN = 0.00583333333333333
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = STAY-ON   $RP12-10
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/LEN = 0
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = 35
        SUPPLY-RETURN-DT = 10
        COIL-CAP/LEN = 775
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/LEN = 650
        DEFROST-EFF = .93
        DEFROST-DT = 10
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TIME
        DEFROST-DURATION = 20
        NUM-DEFROSTS/DAY = 3
        ..

$
$LIBRARY-ENTRY Hill-3DSK                       REFG-FIXTURE    Display Fixtures
        TYPE = MULTI-DECK
        LINE-UP-LENGTH = 12
        CONDUCTION/LEN = 94.248
        INF-LOAD/LEN = 1010.4989375
        CANOPY-KW/LEN = 0.01525
        CANOPY-TO-ZONE = 0.25
        NUM-SHELVES = 2
        SHELF-KW/LEN = 0
        LIGHTS-W/DEFROST = STAY-ON
        FAN-KW/LEN = 0.021
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = CYCLE-OFF
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/LEN = 0.0101666666666667
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = 31
        SUPPLY-RETURN-DT = 10
        COIL-CAP/LEN = 1600
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/LEN = 850
        DEFROST-EFF = .93
        DEFROST-DT = 10
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TIME
        DEFROST-DURATION = 30
        NUM-DEFROSTS/DAY = 3
        ..

$
$LIBRARY-ENTRY Hill-3LM                        REFG-FIXTURE    Display Fixtures
        TYPE = MULTI-DECK
        LINE-UP-LENGTH = 12
        CONDUCTION/LEN = 116.116
        INF-LOAD/LEN = 387.144625
        NUM-SHELVES = 2
        SHELF-KW/LEN = 0
        FAN-KW/LEN = 0.016
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = CYCLE-OFF
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/LEN = 0.00383333333333333
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = 17
        SUPPLY-RETURN-DT = 10
        COIL-CAP/LEN = 700
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/LEN = 650
        DEFROST-EFF = .93
        DEFROST-DT = 10
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TIME
        DEFROST-DURATION = 32
        NUM-DEFROSTS/DAY = 3
        ..

$
$LIBRARY-ENTRY Hill-3LM                        REFG-FIXTURE    Display Fixtures
        TYPE = MULTI-DECK
        LINE-UP-LENGTH = 12
        CONDUCTION/LEN = 102.816
        INF-LOAD/LEN = 322.119625
        NUM-SHELVES = 2
        SHELF-KW/LEN = 0
        FAN-KW/LEN = 0.016
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = CYCLE-OFF
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/LEN = 0.00383333333333333
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = 27
        SUPPLY-RETURN-DT = 10
        COIL-CAP/LEN = 600
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/LEN = 500
        DEFROST-EFF = .93
        DEFROST-DT = 10
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TIME
        DEFROST-DURATION = 32
        NUM-DEFROSTS/DAY = 3
        ..

$
$LIBRARY-ENTRY Hill-3SP                        REFG-FIXTURE    Display Fixtures
        TYPE = MULTI-DECK
        LINE-UP-LENGTH = 12
        CONDUCTION/LEN = 122.094
        INF-LOAD/LEN = 350.7489
        CANOPY-KW/LEN = 0.0456
        CANOPY-TO-ZONE = 0.25
        NUM-SHELVES = 2
        SHELF-KW/LEN = 0
        LIGHTS-W/DEFROST = STAY-ON
        FAN-KW/LEN = 0.016
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = CYCLE-OFF
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/LEN = 0
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = 18
        SUPPLY-RETURN-DT = 10
        COIL-CAP/LEN = 800
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/LEN = 500
        DEFROST-EFF = .93
        DEFROST-DT = 10
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TIME
        DEFROST-DURATION = 20
        NUM-DEFROSTS/DAY = 4
        ..

$
$LIBRARY-ENTRY Hill-3SPO                       REFG-FIXTURE    Display Fixtures
        TYPE = MULTI-DECK
        LINE-UP-LENGTH = 12
        CONDUCTION/LEN = 122.094
        INF-LOAD/LEN = 350.7489
        CANOPY-KW/LEN = 0.0456
        CANOPY-TO-ZONE = 0.25
        NUM-SHELVES = 2
        SHELF-KW/LEN = 0
        LIGHTS-W/DEFROST = STAY-ON
        FAN-KW/LEN = 0.016
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = CYCLE-OFF
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/LEN = 0
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = 18
        SUPPLY-RETURN-DT = 10
        COIL-CAP/LEN = 800
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/LEN = 500
        DEFROST-EFF = .93
        DEFROST-DT = 10
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TIME
        DEFROST-DURATION = 20
        NUM-DEFROSTS/DAY = 4
        ..

$
$LIBRARY-ENTRY Hill-3VCGO                      REFG-FIXTURE    Display Fixtures
        TYPE = MULTI-DECK
        LINE-UP-LENGTH = 12
        CONDUCTION/LEN = 160.65
        INF-LOAD/LEN = 201.568
        NUM-SHELVES = 2
        SHELF-KW/LEN = 0
        FAN-KW/LEN = 0.0245
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = CYCLE-OFF
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/LEN = 0.0108333333333333
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = 0
        SUPPLY-RETURN-DT = 10
        COIL-CAP/LEN = 550
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/LEN = 500
        DEFROST-EFF = .93
        DEFROST-DT = 10
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TIME
        DEFROST-DURATION = 30
        NUM-DEFROSTS/DAY = 4
        ..

$
$LIBRARY-ENTRY Hill-5D                         REFG-FIXTURE    Display Fixtures
        TYPE = MULTI-DECK
        LINE-UP-LENGTH = 12
        CONDUCTION/LEN = 94.248
        INF-LOAD/LEN = 759.9695625
        CANOPY-KW/LEN = 0.06
        CANOPY-TO-ZONE = 0.25
        NUM-SHELVES = 4
        SHELF-KW/LEN = 0
        LIGHTS-W/DEFROST = STAY-ON
        FAN-KW/LEN = 0.00225
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = CYCLE-OFF
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/LEN = 0
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = 31
        SUPPLY-RETURN-DT = 10
        COIL-CAP/LEN = 1320
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/LEN = 800
        DEFROST-EFF = .93
        DEFROST-DT = 10
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TIME
        DEFROST-DURATION = 30
        NUM-DEFROSTS/DAY = 3
        ..

$
$LIBRARY-ENTRY Hill-5DO                        REFG-FIXTURE    Display Fixtures
        TYPE = MULTI-DECK
        LINE-UP-LENGTH = 12
        CONDUCTION/LEN = 94.248
        INF-LOAD/LEN = 759.9695625
        CANOPY-KW/LEN = 0.06
        CANOPY-TO-ZONE = 0.25
        NUM-SHELVES = 4
        SHELF-KW/LEN = 0
        LIGHTS-W/DEFROST = STAY-ON
        FAN-KW/LEN = 0.00225
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = CYCLE-OFF
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/LEN = 0
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = 31
        SUPPLY-RETURN-DT = 10
        COIL-CAP/LEN = 1320
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/LEN = 500
        DEFROST-EFF = .93
        DEFROST-DT = 10
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TIME
        DEFROST-DURATION = 30
        NUM-DEFROSTS/DAY = 3
        ..

$
$LIBRARY-ENTRY Hill-5DRK                       REFG-FIXTURE    Display Fixtures
        TYPE = MULTI-DECK
        LINE-UP-LENGTH = 12
        CONDUCTION/LEN = 94.248
        INF-LOAD/LEN = 759.9695625
        CANOPY-KW/LEN = 0.06
        CANOPY-TO-ZONE = 0.25
        NUM-SHELVES = 4
        SHELF-KW/LEN = 0
        LIGHTS-W/DEFROST = STAY-ON
        FAN-KW/LEN = 0.00225
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = CYCLE-OFF
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/LEN = 0
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = 31
        SUPPLY-RETURN-DT = 10
        COIL-CAP/LEN = 1320
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/LEN = 500
        DEFROST-EFF = .93
        DEFROST-DT = 10
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TIME
        DEFROST-DURATION = 30
        NUM-DEFROSTS/DAY = 3
        ..

$
$LIBRARY-ENTRY Hill-5DS                        REFG-FIXTURE    Display Fixtures
        TYPE = MULTI-DECK
        LINE-UP-LENGTH = 12
        CONDUCTION/LEN = 94.248
        INF-LOAD/LEN = 759.9695625
        CANOPY-KW/LEN = 0.06
        CANOPY-TO-ZONE = 0.25
        NUM-SHELVES = 4
        SHELF-KW/LEN = 0
        LIGHTS-W/DEFROST = STAY-ON
        FAN-KW/LEN = 0.00225
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = CYCLE-OFF
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/LEN = 0
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = 31
        SUPPLY-RETURN-DT = 10
        COIL-CAP/LEN = 1320
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/LEN = 500
        DEFROST-EFF = .93
        DEFROST-DT = 10
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TIME
        DEFROST-DURATION = 30
        NUM-DEFROSTS/DAY = 3
        ..

$
$LIBRARY-ENTRY Hill-5DSC                       REFG-FIXTURE    Display Fixtures
        TYPE = MULTI-DECK
        LINE-UP-LENGTH = 12
        CONDUCTION/LEN = 94.248
        INF-LOAD/LEN = 759.9695625
        CANOPY-KW/LEN = 0.06
        CANOPY-TO-ZONE = 0.25
        NUM-SHELVES = 4
        SHELF-KW/LEN = 0
        LIGHTS-W/DEFROST = STAY-ON
        FAN-KW/LEN = 0.00225
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = CYCLE-OFF
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/LEN = 0
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = 31
        SUPPLY-RETURN-DT = 10
        COIL-CAP/LEN = 1320
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/LEN = 500
        DEFROST-EFF = .93
        DEFROST-DT = 10
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TIME
        DEFROST-DURATION = 30
        NUM-DEFROSTS/DAY = 3
        ..

$
$LIBRARY-ENTRY Hill-5DSK                       REFG-FIXTURE    Display Fixtures
        TYPE = MULTI-DECK
        LINE-UP-LENGTH = 12
        CONDUCTION/LEN = 94.248
        INF-LOAD/LEN = 759.9695625
        CANOPY-KW/LEN = 0.06
        CANOPY-TO-ZONE = 0.25
        NUM-SHELVES = 4
        SHELF-KW/LEN = 0
        LIGHTS-W/DEFROST = STAY-ON
        FAN-KW/LEN = 0.00225
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = CYCLE-OFF
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/LEN = 0
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = 31
        SUPPLY-RETURN-DT = 10
        COIL-CAP/LEN = 1320
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/LEN = 500
        DEFROST-EFF = .93
        DEFROST-DT = 10
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TIME
        DEFROST-DURATION = 30
        NUM-DEFROSTS/DAY = 3
        ..

$
$LIBRARY-ENTRY Hill-5DSO                       REFG-FIXTURE    Display Fixtures
        TYPE = MULTI-DECK
        LINE-UP-LENGTH = 12
        CONDUCTION/LEN = 94.248
        INF-LOAD/LEN = 759.9695625
        CANOPY-KW/LEN = 0.06
        CANOPY-TO-ZONE = 0.25
        NUM-SHELVES = 4
        SHELF-KW/LEN = 0
        LIGHTS-W/DEFROST = STAY-ON
        FAN-KW/LEN = 0.00225
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = CYCLE-OFF
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/LEN = 0
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = 31
        SUPPLY-RETURN-DT = 10
        COIL-CAP/LEN = 1320
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/LEN = 500
        DEFROST-EFF = .93
        DEFROST-DT = 10
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TIME
        DEFROST-DURATION = 30
        NUM-DEFROSTS/DAY = 3
        ..

$
$LIBRARY-ENTRY Hill-5HLPO                      REFG-FIXTURE    Display Fixtures
        TYPE = MULTI-DECK
        LINE-UP-LENGTH = 12
        CONDUCTION/LEN = 100.674
        INF-LOAD/LEN = 446.2303125
        CANOPY-KW/LEN = 0.01525
        CANOPY-TO-ZONE = 0.25
        NUM-SHELVES = 4
        SHELF-KW/LEN = 0
        LIGHTS-W/DEFROST = STAY-ON
        FAN-KW/LEN = 0.008
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = CYCLE-OFF
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/LEN = 0
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = 28
        SUPPLY-RETURN-DT = 10
        COIL-CAP/LEN = 775
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/LEN = 500
        DEFROST-EFF = .93
        DEFROST-DT = 10
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TIME
        DEFROST-DURATION = 30
        NUM-DEFROSTS/DAY = 3
        ..

$
$LIBRARY-ENTRY Hill-5LME                       REFG-FIXTURE    Display Fixtures
        TYPE = MULTI-DECK
        LINE-UP-LENGTH = 12
        CONDUCTION/LEN = 100.1
        INF-LOAD/LEN = 929.3597625
        CANOPY-KW/LEN = 0.0888
        CANOPY-TO-ZONE = 0.25
        NUM-SHELVES = 4
        SHELF-KW/LEN = 0
        LIGHTS-W/DEFROST = STAY-ON
        FAN-KW/LEN = 0.00225
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = CYCLE-OFF
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/LEN = 0
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = 25
        SUPPLY-RETURN-DT = 10
        COIL-CAP/LEN = 1650
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/LEN = 500
        DEFROST-EFF = .93
        DEFROST-DT = 10
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TIME
        DEFROST-DURATION = 30
        NUM-DEFROSTS/DAY = 4
        ..

$
$LIBRARY-ENTRY Hill-5LMEO                      REFG-FIXTURE    Display Fixtures
        TYPE = MULTI-DECK
        LINE-UP-LENGTH = 12
        CONDUCTION/LEN = 100.1
        INF-LOAD/LEN = 929.3597625
        CANOPY-KW/LEN = 0.0888
        CANOPY-TO-ZONE = 0.25
        NUM-SHELVES = 4
        SHELF-KW/LEN = 0
        LIGHTS-W/DEFROST = STAY-ON
        FAN-KW/LEN = 0.00225
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = CYCLE-OFF
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/LEN = 0
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = 25
        SUPPLY-RETURN-DT = 10
        COIL-CAP/LEN = 1650
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/LEN = 500
        DEFROST-EFF = .93
        DEFROST-DT = 10
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TIME
        DEFROST-DURATION = 30
        NUM-DEFROSTS/DAY = 4
        ..

$
$LIBRARY-ENTRY Hill-5LMERK                     REFG-FIXTURE    Display Fixtures
        TYPE = MULTI-DECK
        LINE-UP-LENGTH = 12
        CONDUCTION/LEN = 92.092
        INF-LOAD/LEN = 935.3657625
        CANOPY-KW/LEN = 0.0888
        CANOPY-TO-ZONE = 0.25
        NUM-SHELVES = 4
        SHELF-KW/LEN = 0
        LIGHTS-W/DEFROST = STAY-ON
        FAN-KW/LEN = 0.00225
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = CYCLE-OFF
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/LEN = 0
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = 29
        SUPPLY-RETURN-DT = 10
        COIL-CAP/LEN = 1650
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/LEN = 500
        DEFROST-EFF = .93
        DEFROST-DT = 10
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TIME
        DEFROST-DURATION = 30
        NUM-DEFROSTS/DAY = 4
        ..

$
$LIBRARY-ENTRY Hill-5LMR                       REFG-FIXTURE    Display Fixtures
        TYPE = MULTI-DECK
        LINE-UP-LENGTH = 12
        CONDUCTION/LEN = 92.092
        INF-LOAD/LEN = 935.3657625
        CANOPY-KW/LEN = 0.0888
        CANOPY-TO-ZONE = 0.25
        NUM-SHELVES = 4
        SHELF-KW/LEN = 0
        LIGHTS-W/DEFROST = STAY-ON
        FAN-KW/LEN = 0.00225
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = CYCLE-OFF
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/LEN = 0
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = 29
        SUPPLY-RETURN-DT = 10
        COIL-CAP/LEN = 1650
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/LEN = 500
        DEFROST-EFF = .93
        DEFROST-DT = 10
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TIME
        DEFROST-DURATION = 30
        NUM-DEFROSTS/DAY = 4
        ..

$
$LIBRARY-ENTRY Hill-5LMRK                      REFG-FIXTURE    Display Fixtures
        TYPE = MULTI-DECK
        LINE-UP-LENGTH = 12
        CONDUCTION/LEN = 98.532
        INF-LOAD/LEN = 1016.0357625
        CANOPY-KW/LEN = 0.0888
        CANOPY-TO-ZONE = 0.25
        NUM-SHELVES = 4
        SHELF-KW/LEN = 0
        LIGHTS-W/DEFROST = STAY-ON
        FAN-KW/LEN = 0.00225
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = CYCLE-OFF
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/LEN = 0
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = 29
        SUPPLY-RETURN-DT = 10
        COIL-CAP/LEN = 1764
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/LEN = 500
        DEFROST-EFF = .93
        DEFROST-DT = 10
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TIME
        DEFROST-DURATION = 30
        NUM-DEFROSTS/DAY = 4
        ..

$
$LIBRARY-ENTRY Hill-5Z                         REFG-FIXTURE    Display Fixtures
        TYPE = MULTI-DECK
        LINE-UP-LENGTH = 12
        CONDUCTION/LEN = 109.395
        INF-LOAD/LEN = 1038.367075
        CANOPY-KW/LEN = 0.0288
        CANOPY-TO-ZONE = 0.25
        NUM-SHELVES = 4
        SHELF-KW/LEN = 0
        LIGHTS-W/DEFROST = STAY-ON
        FAN-KW/LEN = 0.007
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = STAY-ON
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/LEN = 0.0228
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = -10
        SUPPLY-RETURN-DT = 10
        COIL-CAP/LEN = 1694
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/LEN = 4000
        DEFROST-EFF = .93
        DEFROST-DT = 25
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TIME
        DEFROST-DURATION = 34
        NUM-DEFROSTS/DAY = 2
        ..

$
$LIBRARY-ENTRY Hill-5ZCK                       REFG-FIXTURE    Display Fixtures
        TYPE = MULTI-DECK
        LINE-UP-LENGTH = 12
        CONDUCTION/LEN = 102.96
        INF-LOAD/LEN = 417.693325
        CANOPY-KW/LEN = 0.0288
        CANOPY-TO-ZONE = 0.25
        NUM-SHELVES = 4
        SHELF-KW/LEN = 0
        LIGHTS-W/DEFROST = STAY-ON
        FAN-KW/LEN = 0.007
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = CYCLE-OFF
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/LEN = 0.0228333333333333
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = -5
        SUPPLY-RETURN-DT = 10
        COIL-CAP/LEN = 860
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/LEN = 500
        DEFROST-EFF = .93
        DEFROST-DT = 25
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TIME
        DEFROST-DURATION = 34
        NUM-DEFROSTS/DAY = 3
        ..

$
$LIBRARY-ENTRY Hill-5ZE                        REFG-FIXTURE    Display Fixtures
        TYPE = MULTI-DECK
        LINE-UP-LENGTH = 12
        CONDUCTION/LEN = 102.96
        INF-LOAD/LEN = 1010.193325
        CANOPY-KW/LEN = 0.0288
        CANOPY-TO-ZONE = 0.25
        NUM-SHELVES = 4
        SHELF-KW/LEN = 0
        LIGHTS-W/DEFROST = STAY-ON
        FAN-KW/LEN = 0.007
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = CYCLE-OFF
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/LEN = 0.0228333333333333
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = -5
        SUPPLY-RETURN-DT = 10
        COIL-CAP/LEN = 1650
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/LEN = 500
        DEFROST-EFF = .93
        DEFROST-DT = 25
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TIME
        DEFROST-DURATION = 34
        NUM-DEFROSTS/DAY = 2
        ..

$
$LIBRARY-ENTRY Hill-5ZE2                       REFG-FIXTURE    Display Fixtures
        TYPE = MULTI-DECK
        LINE-UP-LENGTH = 12
        CONDUCTION/LEN = 102.96
        INF-LOAD/LEN = 1010.193325
        CANOPY-KW/LEN = 0.0288
        CANOPY-TO-ZONE = 0.25
        NUM-SHELVES = 4
        SHELF-KW/LEN = 0
        LIGHTS-W/DEFROST = STAY-ON
        FAN-KW/LEN = 0.007
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = CYCLE-OFF
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/LEN = 0.0228333333333333
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = -5
        SUPPLY-RETURN-DT = 10
        COIL-CAP/LEN = 1650
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/LEN = 500
        DEFROST-EFF = .93
        DEFROST-DT = 25
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TIME
        DEFROST-DURATION = 34
        NUM-DEFROSTS/DAY = 2
        ..

$
$LIBRARY-ENTRY Hill-CHLP                       REFG-FIXTURE    Display Fixtures
        TYPE = SINGLE-DECK
        LINE-UP-LENGTH = 12
        CONDUCTION/LEN = 44.8
        INF-LOAD/LEN = 519.2794375
        CANOPY-KW/LEN = 0.00525
        CANOPY-TO-ZONE = 0.25
        NUM-SHELVES = 1
        SHELF-KW/LEN = 0
        LIGHTS-W/DEFROST = STAY-ON
        FAN-KW/LEN = 0.00583333333333333
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = STAY-ON   $RP12-10
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/LEN = 0
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = 35
        SUPPLY-RETURN-DT = 10
        COIL-CAP/LEN = 775
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/LEN = 500
        DEFROST-EFF = .93
        DEFROST-DT = 10
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TIME
        DEFROST-DURATION = 20
        NUM-DEFROSTS/DAY = 3
        ..

$
$LIBRARY-ENTRY Hill-CIZCK                      REFG-FIXTURE    Display Fixtures
        TYPE = SINGLE-DECK
        LINE-UP-LENGTH = 12
        CONDUCTION/LEN = 75.6
        INF-LOAD/LEN = 148.70857
        NUM-SHELVES = 0
        SHELF-KW/LEN = 0
        FAN-KW/LEN = 0.01248
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = CYCLE-OFF
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/LEN = 0.0303333333333333
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = -30
        SUPPLY-RETURN-DT = 10
        COIL-CAP/LEN = 420
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/LEN = 500
        DEFROST-EFF = .93
        DEFROST-DT = 25
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TIME
        DEFROST-DURATION = 59
        NUM-DEFROSTS/DAY = 1
        ..

$
$LIBRARY-ENTRY Hill-CIZFK                      REFG-FIXTURE    Display Fixtures
        TYPE = SINGLE-DECK
        LINE-UP-LENGTH = 12
        CONDUCTION/LEN = 64.8
        INF-LOAD/LEN = 130.55857
        NUM-SHELVES = 0
        SHELF-KW/LEN = 0
        FAN-KW/LEN = 0.01248
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = CYCLE-OFF
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/LEN = 0.0303333333333333
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = -15
        SUPPLY-RETURN-DT = 10
        COIL-CAP/LEN = 385
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/LEN = 500
        DEFROST-EFF = .93
        DEFROST-DT = 25
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TIME
        DEFROST-DURATION = 48
        NUM-DEFROSTS/DAY = 1
        ..

$
$LIBRARY-ENTRY Hill-CZERC                      REFG-FIXTURE    Display Fixtures
        TYPE = MULTI-DECK-DOORS
        NUMBER-OF-DOORS = 5
        COND/DOOR = 280.35
        INF-LOAD/DOOR = 380.31222
        NUM-SHELVES = 3
        SHELF-KW/DOOR = 0
        FAN-KW/DOOR = 0.04608
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = CYCLE-OFF
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/DOOR = 0.192
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = -14
        SUPPLY-RETURN-DT = 10
        COIL-CAP/DOOR = 1600
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/DOOR = 500
        DEFROST-EFF = .93
        DEFROST-DT = 25
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TIME
        DEFROST-DURATION = 46
        NUM-DEFROSTS/DAY = 1
        ..

$
$LIBRARY-ENTRY Hill-CZERF                      REFG-FIXTURE    Display Fixtures
        TYPE = MULTI-DECK-DOORS
        NUMBER-OF-DOORS = 5
        COND/DOOR = 255.15
        INF-LOAD/DOOR = 249.21222
        NUM-SHELVES = 3
        SHELF-KW/DOOR = 0
        FAN-KW/DOOR = 0.04608
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = CYCLE-OFF
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/DOOR = 0.192
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = -6
        SUPPLY-RETURN-DT = 10
        COIL-CAP/DOOR = 1400
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/DOOR = 500
        DEFROST-EFF = .93
        DEFROST-DT = 25
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TIME
        DEFROST-DURATION = 46
        NUM-DEFROSTS/DAY = 1
        ..

$
$LIBRARY-ENTRY Hill-ESMX                       REFG-FIXTURE    Display Fixtures
        TYPE = MULTI-DECK
        LINE-UP-LENGTH = 12
        COND/DOOR = 88.2
        INF-LOAD/DOOR = 12.965075
        CANOPY-KW/DOOR = 0.056
        CANOPY-TO-ZONE = 0.25
        NUM-SHELVES = 0
        SHELF-KW/DOOR = 0
        LIGHTS-W/DEFROST = STAY-ON
        FAN-KW/DOOR = 0.0128
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = CYCLE-OFF
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/DOOR = 0.0101666666666667
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = 30
        SUPPLY-RETURN-DT = 10
        COIL-CAP/DOOR = 375
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/DOOR = 500
        DEFROST-EFF = .93
        DEFROST-DT = 10
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TIME
        DEFROST-DURATION = 36
        NUM-DEFROSTS/DAY = 3
        ..

$
$LIBRARY-ENTRY Hill-ESMXT                      REFG-FIXTURE    Display Fixtures
        TYPE = MULTI-DECK
        LINE-UP-LENGTH = 12
        CONDUCTION/LEN = 90.16
        INF-LOAD/LEN = 11.495075
        CANOPY-KW/LEN = 0.056
        CANOPY-TO-ZONE = 0.25
        NUM-SHELVES = 0
        SHELF-KW/LEN = 0
        LIGHTS-W/DEFROST = STAY-ON
        FAN-KW/LEN = 0.0128
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = CYCLE-OFF
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/LEN = 0.0101666666666667
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = 29
        SUPPLY-RETURN-DT = 10
        COIL-CAP/LEN = 375
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/LEN = 500
        DEFROST-EFF = .93
        DEFROST-DT = 10
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TIME
        DEFROST-DURATION = 46
        NUM-DEFROSTS/DAY = 2
        ..

$
$LIBRARY-ENTRY Hill-ESMXTO                     REFG-FIXTURE    Display Fixtures
        TYPE = MULTI-DECK
        LINE-UP-LENGTH = 12
        CONDUCTION/LEN = 90.16
        INF-LOAD/LEN = 11.495075
        CANOPY-KW/LEN = 0.056
        CANOPY-TO-ZONE = 0.25
        NUM-SHELVES = 0
        SHELF-KW/LEN = 0
        LIGHTS-W/DEFROST = STAY-ON
        FAN-KW/LEN = 0.0128
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = CYCLE-OFF
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/LEN = 0.0101666666666667
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = 29
        SUPPLY-RETURN-DT = 10
        COIL-CAP/LEN = 375
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/LEN = 500
        DEFROST-EFF = .93
        DEFROST-DT = 10
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TIME
        DEFROST-DURATION = 46
        NUM-DEFROSTS/DAY = 2
        ..

$
$LIBRARY-ENTRY Hill-FGF                        REFG-FIXTURE    Display Fixtures
        TYPE = SINGLE-DECK
        LINE-UP-LENGTH = 12
        CONDUCTION/LEN = 51.52
        INF-LOAD/LEN = 6.11093750000001
        CANOPY-KW/LEN = 0.0704166666666667
        CANOPY-TO-ZONE = 0.25
        NUM-SHELVES = 0
        SHELF-KW/LEN = 0
        LIGHTS-W/DEFROST = STAY-ON
        FAN-KW/LEN = 0
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = CYCLE-OFF
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/LEN = 0
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = 29
        SUPPLY-RETURN-DT = 10
        COIL-CAP/LEN = 300
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/LEN = 500
        DEFROST-EFF = .93
        DEFROST-DT = 10
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TIME
        DEFROST-DURATION = 24
        NUM-DEFROSTS/DAY = 2
        ..

$
$LIBRARY-ENTRY Hill-HLHDT                      REFG-FIXTURE    Display Fixtures
        TYPE = MULTI-DECK
        LINE-UP-LENGTH = 12
        CONDUCTION/LEN = 100.1
        INF-LOAD/LEN = 670.464575
        CANOPY-KW/LEN = 0.0744
        CANOPY-TO-ZONE = 0.25
        NUM-SHELVES = 3
        SHELF-KW/LEN = 0
        LIGHTS-W/DEFROST = STAY-ON
        FAN-KW/LEN = 0.0144
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = CYCLE-OFF
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/LEN = 0.00816666666666667
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = 25
        SUPPLY-RETURN-DT = 10
        COIL-CAP/LEN = 1325
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/LEN = 500
        DEFROST-EFF = .93
        DEFROST-DT = 10
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TIME
        DEFROST-DURATION = 32
        NUM-DEFROSTS/DAY = 3
        ..

$
$LIBRARY-ENTRY Hill-HLHDT                      REFG-FIXTURE    Display Fixtures
        TYPE = MULTI-DECK
        LINE-UP-LENGTH = 12
        CONDUCTION/LEN = 106.106
        INF-LOAD/LEN = 665.960075
        CANOPY-KW/LEN = 0.0744
        CANOPY-TO-ZONE = 0.25
        NUM-SHELVES = 3
        SHELF-KW/LEN = 0
        LIGHTS-W/DEFROST = STAY-ON
        FAN-KW/LEN = 0.0144
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = CYCLE-OFF
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/LEN = 0.00816666666666667
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = 22
        SUPPLY-RETURN-DT = 10
        COIL-CAP/LEN = 1325
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/LEN = 500
        DEFROST-EFF = .93
        DEFROST-DT = 10
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TIME
        DEFROST-DURATION = 32
        NUM-DEFROSTS/DAY = 3
        ..

$
$LIBRARY-ENTRY Hill-HLHM                       REFG-FIXTURE    Display Fixtures
        TYPE = MULTI-DECK
        LINE-UP-LENGTH = 12
        CONDUCTION/LEN = 96.096
        INF-LOAD/LEN = 673.467575
        CANOPY-KW/LEN = 0.0744
        CANOPY-TO-ZONE = 0.25
        NUM-SHELVES = 3
        SHELF-KW/LEN = 0
        LIGHTS-W/DEFROST = STAY-ON
        FAN-KW/LEN = 0.0144
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = CYCLE-OFF
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/LEN = 0.00816666666666667
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = 27
        SUPPLY-RETURN-DT = 10
        COIL-CAP/LEN = 1325
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/LEN = 800
        DEFROST-EFF = .93
        DEFROST-DT = 10
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TIME
        DEFROST-DURATION = 32
        NUM-DEFROSTS/DAY = 3
        ..

$
$LIBRARY-ENTRY Hill-HLNM                       REFG-FIXTURE    Display Fixtures
        TYPE = MULTI-DECK
        LINE-UP-LENGTH = 12
        CONDUCTION/LEN = 106.106
        INF-LOAD/LEN = 759.710075
        CANOPY-KW/LEN = 0.0744
        CANOPY-TO-ZONE = 0.25
        NUM-SHELVES = 3
        SHELF-KW/LEN = 0
        LIGHTS-W/DEFROST = STAY-ON
        FAN-KW/LEN = 0.0144
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = CYCLE-OFF
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/LEN = 0.00816666666666667
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = 22
        SUPPLY-RETURN-DT = 10
        COIL-CAP/LEN = 1450
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/LEN = 500
        DEFROST-EFF = .93
        DEFROST-DT = 10
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TIME
        DEFROST-DURATION = 32
        NUM-DEFROSTS/DAY = 3
        ..

$
$LIBRARY-ENTRY Hill-HLP                        REFG-FIXTURE    Display Fixtures
        TYPE = SINGLE-DECK
        LINE-UP-LENGTH = 12
        CONDUCTION/LEN = 48.16
        INF-LOAD/LEN = 502.2541875
        CANOPY-KW/LEN = 0.00875
        CANOPY-TO-ZONE = 0.25
        NUM-SHELVES = 0
        SHELF-KW/LEN = 0
        LIGHTS-W/DEFROST = STAY-ON
        FAN-KW/LEN = 0.008
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = CYCLE-OFF
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/LEN = 0
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = 32
        SUPPLY-RETURN-DT = 10
        COIL-CAP/LEN = 775
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/LEN = 500
        DEFROST-EFF = .93
        DEFROST-DT = 10
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TIME
        DEFROST-DURATION = 20
        NUM-DEFROSTS/DAY = 3
        ..

$
$LIBRARY-ENTRY Hill-LNMT                       REFG-FIXTURE    Display Fixtures
        TYPE = SINGLE-DECK
        LINE-UP-LENGTH = 12
        CONDUCTION/LEN = 53.76
        INF-LOAD/LEN = 183.506545
        NUM-SHELVES = 0
        SHELF-KW/LEN = 0
        FAN-KW/LEN = 0.00688
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = CYCLE-OFF
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/LEN = 0.00383333333333333
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = 27
        SUPPLY-RETURN-DT = 10
        COIL-CAP/LEN = 335
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/LEN = 500
        DEFROST-EFF = .93
        DEFROST-DT = 10
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TEMPERATURE
        DEFROST-DURATION = 34
        NUM-DEFROSTS/DAY = 2
        ..

$
$LIBRARY-ENTRY Hill-LP                         REFG-FIXTURE    Display Fixtures
        TYPE = SINGLE-DECK
        LINE-UP-LENGTH = 12
        CONDUCTION/LEN = 48.16
        INF-LOAD/LEN = 226.565725
        NUM-SHELVES = 0
        SHELF-KW/LEN = 0
        FAN-KW/LEN = 0.0084
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = STAY-ON   $RP12-10
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/LEN = 0.00383333333333333
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = 32
        SUPPLY-RETURN-DT = 10
        COIL-CAP/LEN = 392
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/LEN = 500
        DEFROST-EFF = .93
        DEFROST-DT = 10
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TIME
        DEFROST-DURATION = 59
        NUM-DEFROSTS/DAY = 2
        ..

$
$LIBRARY-ENTRY Hill-MHLP                       REFG-FIXTURE    Display Fixtures
        TYPE = SINGLE-DECK
        LINE-UP-LENGTH = 12
        CONDUCTION/LEN = 48.16
        INF-LOAD/LEN = 502.2541875
        CANOPY-KW/LEN = 0.00875
        CANOPY-TO-ZONE = 0.25
        NUM-SHELVES = 0
        SHELF-KW/LEN = 0
        LIGHTS-W/DEFROST = STAY-ON
        FAN-KW/LEN = 0.008
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = CYCLE-OFF
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/LEN = 0
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = 32
        SUPPLY-RETURN-DT = 10
        COIL-CAP/LEN = 775
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/LEN = 500
        DEFROST-EFF = .93
        DEFROST-DT = 10
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TIME
        DEFROST-DURATION = 20
        NUM-DEFROSTS/DAY = 3
        ..

$
$LIBRARY-ENTRY Hill-OHPH                       REFG-FIXTURE    Display Fixtures
        TYPE = MULTI-DECK
        LINE-UP-LENGTH = 12
        CONDUCTION/LEN = 96.39
        INF-LOAD/LEN = 860.6885625
        CANOPY-KW/LEN = 0.0154166666666667
        CANOPY-TO-ZONE = 0.25
        NUM-SHELVES = 2
        SHELF-KW/LEN = 0
        LIGHTS-W/DEFROST = STAY-ON
        FAN-KW/LEN = 0.0125
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = CYCLE-OFF
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/LEN = 0.0163333333333333
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = 30
        SUPPLY-RETURN-DT = 15
        COIL-CAP/LEN = 1395
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/LEN = 500
        DEFROST-EFF = .93
        DEFROST-DT = 10
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TIME
        DEFROST-DURATION = 34
        NUM-DEFROSTS/DAY = 3
        ..

$
$LIBRARY-ENTRY Hill-ORZC                       REFG-FIXTURE    Display Fixtures
        TYPE = MULTI-DECK-DOORS
        NUMBER-OF-DOORS = 5
        COND/DOOR = 274.05
        INF-LOAD/DOOR = 116.9802
        CANOPY-KW/DOOR = 0.0864
        CANOPY-TO-ZONE = 0.25
        NUM-SHELVES = 4
        SHELF-KW/DOOR = 0
        LIGHTS-W/DEFROST = CYCLE-OFF
        FAN-KW/DOOR = 0.026
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = CYCLE-OFF
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/DOOR = 0.2304
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = -12
        SUPPLY-RETURN-DT = 10
        COIL-CAP/DOOR = 1600
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/DOOR = 500
        DEFROST-EFF = .93
        DEFROST-DT = 25
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TEMPERATURE
        DEFROST-DURATION = 46
        NUM-DEFROSTS/DAY = 1
        ..

$
$LIBRARY-ENTRY Hill-ORZF                       REFG-FIXTURE    Display Fixtures
        TYPE = MULTI-DECK-DOORS
        NUMBER-OF-DOORS = 5
        COND/DOOR = 261.45
        INF-LOAD/DOOR = 23.5697999999999
        CANOPY-KW/DOOR = 0.0864
        CANOPY-TO-ZONE = 0.25
        NUM-SHELVES = 4
        SHELF-KW/DOOR = 0
        LIGHTS-W/DEFROST = CYCLE-OFF
        FAN-KW/DOOR = 0.026
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = CYCLE-OFF
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/DOOR = 0.2304
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = -8
        SUPPLY-RETURN-DT = 10
        COIL-CAP/DOOR = 1400
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/DOOR = 500
        DEFROST-EFF = .93
        DEFROST-DT = 25
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TEMPERATURE
        DEFROST-DURATION = 46
        NUM-DEFROSTS/DAY = 1
        ..

$
$LIBRARY-ENTRY Hill-VIPO                       REFG-FIXTURE    Display Fixtures
        TYPE = SINGLE-DECK
        LINE-UP-LENGTH = 12
        CONDUCTION/LEN = 45.92
        INF-LOAD/LEN = 444.5275
        NUM-SHELVES = 0
        SHELF-KW/LEN = 0
        FAN-KW/LEN = 0.00333333333333333
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = STAY-ON   $RP12-10
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/LEN = 0
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = 34
        SUPPLY-RETURN-DT = 10
        COIL-CAP/LEN = 650
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/LEN = 500
        DEFROST-EFF = .93
        DEFROST-DT = 10
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TIME
        DEFROST-DURATION = 59
        NUM-DEFROSTS/DAY = 3
        ..

$
$LIBRARY-ENTRY Hill-WIZCK                      REFG-FIXTURE    Display Fixtures
        TYPE = SINGLE-DECK
        LINE-UP-LENGTH = 12
        CONDUCTION/LEN = 101.43
        INF-LOAD/LEN = 343.3378125
        NUM-SHELVES = 0
        SHELF-KW/LEN = 0
        FAN-KW/LEN = 0.00125
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = CYCLE-OFF
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/LEN = 0.04
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = -23
        SUPPLY-RETURN-DT = 10
        COIL-CAP/LEN = 700
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/LEN = 500
        DEFROST-EFF = .93
        DEFROST-DT = 25
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TEMPERATURE
        DEFROST-DURATION = 59
        NUM-DEFROSTS/DAY = 1
        ..

$
$LIBRARY-ENTRY Hill-WIZFK                      REFG-FIXTURE    Display Fixtures
        TYPE = SINGLE-DECK
        LINE-UP-LENGTH = 12
        CONDUCTION/LEN = 85.905
        INF-LOAD/LEN = 369.9815625
        NUM-SHELVES = 0
        SHELF-KW/LEN = 0
        FAN-KW/LEN = 0.00125
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = CYCLE-OFF
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/LEN = 0.04
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = -8
        SUPPLY-RETURN-DT = 10
        COIL-CAP/LEN = 720
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/LEN = 650
        DEFROST-EFF = .93
        DEFROST-DT = 25
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TEMPERATURE
        DEFROST-DURATION = 59
        NUM-DEFROSTS/DAY = 1
        ..

$
$LIBRARY-ENTRY Hill-ZER                        REFG-FIXTURE    Display Fixtures
        TYPE = MULTI-DECK-DOORS
        NUMBER-OF-DOORS = 5
        COND/DOOR = 255.15
        INF-LOAD/DOOR = 163.62426
        CANOPY-KW/DOOR = 0.14976
        CANOPY-TO-ZONE = 0.25
        NUM-SHELVES = 4
        SHELF-KW/DOOR = 0
        LIGHTS-W/DEFROST = CYCLE-OFF
        FAN-KW/DOOR = 0.0576
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = CYCLE-OFF
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/DOOR = 0.192
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = -6
        SUPPLY-RETURN-DT = 10
        COIL-CAP/DOOR = 1400
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/DOOR = 750
        DEFROST-EFF = .93
        DEFROST-DT = 25
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TEMPERATURE
        DEFROST-DURATION = 46
        NUM-DEFROSTS/DAY = 1
        ..

$
$LIBRARY-ENTRY Hill-ZERGC                      REFG-FIXTURE    Display Fixtures
        TYPE = MULTI-DECK-DOORS
        NUMBER-OF-DOORS = 5
        COND/DOOR = 280.35
        INF-LOAD/DOOR = 32.5242599999999
        CANOPY-KW/DOOR = 0.14976
        CANOPY-TO-ZONE = 0.25
        NUM-SHELVES = 4
        SHELF-KW/DOOR = 0
        LIGHTS-W/DEFROST = CYCLE-OFF
        FAN-KW/DOOR = 0.0576
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = CYCLE-OFF
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/DOOR = 0.192
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = -14
        SUPPLY-RETURN-DT = 10
        COIL-CAP/DOOR = 1600
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/DOOR = 500
        DEFROST-EFF = .93
        DEFROST-DT = 25
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TEMPERATURE
        DEFROST-DURATION = 46
        NUM-DEFROSTS/DAY = 1
        ..

$
$LIBRARY-ENTRY Hill-ZERGF                      REFG-FIXTURE    Display Fixtures
        TYPE = MULTI-DECK-DOORS
        NUMBER-OF-DOORS = 5
        COND/DOOR = 255.15
        INF-LOAD/DOOR = 163.62426
        CANOPY-KW/DOOR = 0.14976
        CANOPY-TO-ZONE = 0.25
        NUM-SHELVES = 4
        SHELF-KW/DOOR = 0
        LIGHTS-W/DEFROST = CYCLE-OFF
        FAN-KW/DOOR = 0.0576
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = CYCLE-OFF
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/DOOR = 0.192
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = -6
        SUPPLY-RETURN-DT = 10
        COIL-CAP/DOOR = 1400
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/DOOR = 750
        DEFROST-EFF = .93
        DEFROST-DT = 25
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TEMPERATURE
        DEFROST-DURATION = 46
        NUM-DEFROSTS/DAY = 1
        ..

$
$LIBRARY-ENTRY Hill-ZR2G                       REFG-FIXTURE    Display Fixtures
        TYPE = MULTI-DECK-DOORS
        NUMBER-OF-DOORS = 5
        COND/DOOR = 255.15
        INF-LOAD/DOOR = 163.62426
        CANOPY-KW/DOOR = 0.14976
        CANOPY-TO-ZONE = 0.25
        NUM-SHELVES = 4
        SHELF-KW/DOOR = 0
        LIGHTS-W/DEFROST = CYCLE-OFF
        FAN-KW/DOOR = 0.0576
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = CYCLE-OFF
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/DOOR = 0.192
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = -6
        SUPPLY-RETURN-DT = 10
        COIL-CAP/DOOR = 1400
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/DOOR = 500
        DEFROST-EFF = .93
        DEFROST-DT = 25
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TEMPERATURE
        DEFROST-DURATION = 46
        NUM-DEFROSTS/DAY = 1
        ..

$
$LIBRARY-ENTRY Hill-ZRTGC                      REFG-FIXTURE    Display Fixtures
        TYPE = MULTI-DECK-DOORS
        NUMBER-OF-DOORS = 5
        COND/DOOR = 315
        INF-LOAD/DOOR = 220.23906
        CANOPY-KW/DOOR = 0.14976
        CANOPY-TO-ZONE = 0.25
        NUM-SHELVES = 4
        SHELF-KW/DOOR = 0
        LIGHTS-W/DEFROST = CYCLE-OFF
        FAN-KW/DOOR = 0.0576
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = CYCLE-OFF
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/DOOR = 0.3548
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = -25
        SUPPLY-RETURN-DT = 10
        COIL-CAP/DOOR = 1940
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/DOOR = 500
        DEFROST-EFF = .93
        DEFROST-DT = 25
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TEMPERATURE
        DEFROST-DURATION = 46
        NUM-DEFROSTS/DAY = 1
        ..

$
$LIBRARY-ENTRY Hill-ZRTGF                      REFG-FIXTURE    Display Fixtures
        TYPE = MULTI-DECK-DOORS
        NUMBER-OF-DOORS = 5
        COND/DOOR = 252
        INF-LOAD/DOOR = 262.98906
        CANOPY-KW/DOOR = 0.14976
        CANOPY-TO-ZONE = 0.25
        NUM-SHELVES = 4
        SHELF-KW/DOOR = 0
        LIGHTS-W/DEFROST = CYCLE-OFF
        FAN-KW/DOOR = 0.0576
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = CYCLE-OFF
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/DOOR = 0.3548
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = -5
        SUPPLY-RETURN-DT = 10
        COIL-CAP/DOOR = 1820
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/DOOR = 500
        DEFROST-EFF = .93
        DEFROST-DT = 25
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TEMPERATURE
        DEFROST-DURATION = 46
        NUM-DEFROSTS/DAY = 1
        ..
$
$LIBRARY-ENTRY Hussmann-NC6H-12                REFG-FIXTURE    Display Fixtures
        TYPE = MULTI-DECK
        LINE-UP-LENGTH = 12
        CONDUCTION/LEN = 122.265
        INF-LOAD/LEN = 752.10175
        CANOPY-KW/LEN = 0.0366666666666667
        CANOPY-TO-ZONE = 0.25
        NUM-SHELVES = 5
        SHELF-KW/LEN = 0
        LIGHTS-W/DEFROST = STAY-ON
        FAN-KW/LEN = 0.0483333333333333
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = CYCLE-OFF
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/LEN = 0.130333333333333
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = -20
        SUPPLY-RETURN-DT = 10
        COIL-CAP/LEN = 1860
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/LEN = 500
        DEFROST-EFF = .93
        DEFROST-DT = 25
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TEMPERATURE
        DEFROST-DURATION = 36
        NUM-DEFROSTS/DAY = 6
        AUX-KW = .1134
        AUX-MODE = ALWAYS
        ..

$
$LIBRARY-ENTRY Hussmann-NCW-12                 REFG-FIXTURE    Display Fixtures
        TYPE = SINGLE-DECK
        LINE-UP-LENGTH = 12
        CONDUCTION/LEN = 98.325
        INF-LOAD/LEN = 390.47475
        NUM-SHELVES = 0
        SHELF-KW/LEN = 0
        FAN-KW/LEN = 0.01
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = CYCLE-OFF
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/LEN = 0.024
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = -20
        SUPPLY-RETURN-DT = 10
        COIL-CAP/LEN = 735
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/LEN = 500
        DEFROST-EFF = .93
        DEFROST-DT = 25
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TEMPERATURE
        DEFROST-DURATION = 59
        NUM-DEFROSTS/DAY = 1
        AUX-KW = .288
        AUX-MODE = ALWAYS
        ..

$
$LIBRARY-ENTRY Hussmann-NDD3                   REFG-FIXTURE    Display Fixtures
        TYPE = MULTI-DECK
        LINE-UP-LENGTH = 12
        CONDUCTION/LEN = 102.102
        INF-LOAD/LEN = 852.916625
        CANOPY-KW/LEN = 0.0225
        CANOPY-TO-ZONE = 0.25
        NUM-SHELVES = 2
        SHELF-KW/LEN = 0
        LIGHTS-W/DEFROST = STAY-ON
        FAN-KW/LEN = 0.0166666666666667
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = STAY-ON
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/LEN = 0
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = 24
        SUPPLY-RETURN-DT = 10
        COIL-CAP/LEN = 1373
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/LEN = 500
        DEFROST-EFF = .93
        DEFROST-DT = 10
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TEMPERATURE
        DEFROST-DURATION = 46
        NUM-DEFROSTS/DAY = 4
        ..

$
$LIBRARY-ENTRY Hussmann-NEBDH-12               REFG-FIXTURE    Display Fixtures
        TYPE = MULTI-DECK
        LINE-UP-LENGTH = 12
        CONDUCTION/LEN = 99.96
        INF-LOAD/LEN = 207.9481875
        CANOPY-KW/LEN = 0.01
        CANOPY-TO-ZONE = 0.25
        NUM-SHELVES = 2
        SHELF-KW/LEN = 0
        LIGHTS-W/DEFROST = STAY-ON
        FAN-KW/LEN = 0.02275
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = STAY-ON   $RP12-10
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/LEN = 0
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = 24
        SUPPLY-RETURN-DT = 10
        COIL-CAP/LEN = 489
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/LEN = 500
        DEFROST-EFF = .93
        DEFROST-DT = 10
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TIME
        DEFROST-DURATION = 59
        NUM-DEFROSTS/DAY = 1
        ..

$
$LIBRARY-ENTRY Hussmann-NEGSF                  REFG-FIXTURE    Display Fixtures
        TYPE = MULTI-DECK
        LINE-UP-LENGTH = 12
        CONDUCTION/LEN = 99.96
        INF-LOAD/LEN = 160.897875
        CANOPY-KW/LEN = 0.0315
        CANOPY-TO-ZONE = 0.25
        NUM-SHELVES = 1
        SHELF-KW/LEN = 0
        LIGHTS-W/DEFROST = STAY-ON   $RP12-10
        FAN-KW/LEN = 0
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = STAY-ON   $RP12-10
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/LEN = 0
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = 24
        SUPPLY-RETURN-DT = 10
        COIL-CAP/LEN = 422
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/LEN = 350
        DEFROST-EFF = .93
        DEFROST-DT = 10
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TIME
        DEFROST-DURATION = 59
        NUM-DEFROSTS/DAY = 1
        ..

$
$LIBRARY-ENTRY Hussmann-NESDH                  REFG-FIXTURE    Display Fixtures
        TYPE = MULTI-DECK   $SPECIALTY  RP12-10
        LINE-UP-LENGTH = 12
        CONDUCTION/LEN = 0
        INF-LOAD/LEN = 25.5975
        CANOPY-KW/LEN = 0.01
        CANOPY-TO-ZONE = 0.25
        NUM-SHELVES = 0
        SHELF-KW/LEN = 0
        LIGHTS-W/DEFROST = STAY-ON
        FAN-KW/LEN = 0
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = STAY-ON   $RP12-10
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/LEN = 0
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = 0
        SUPPLY-RETURN-DT = 10
        COIL-CAP/LEN = 0
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/LEN = 500
        DEFROST-EFF = .93
        DEFROST-DT = 25
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TIME
        DEFROST-DURATION = 20
        NUM-DEFROSTS/DAY = 1
        ..

$
$LIBRARY-ENTRY Hussmann-NFCW                   REFG-FIXTURE    Display Fixtures
        TYPE = SINGLE-DECK
        LINE-UP-LENGTH = 12
        CONDUCTION/LEN = 98.325
        INF-LOAD/LEN = 364.87725
        NUM-SHELVES = 0
        SHELF-KW/LEN = 0
        FAN-KW/LEN = 0.02
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = CYCLE-OFF
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/LEN = 0.024
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = -20
        SUPPLY-RETURN-DT = 10
        COIL-CAP/LEN = 735
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/LEN = 500
        DEFROST-EFF = .93
        DEFROST-DT = 25
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TEMPERATURE
        DEFROST-DURATION = 59
        NUM-DEFROSTS/DAY = 1
        AUX-KW = .288
        AUX-MODE = ALWAYS
        ..

$
$LIBRARY-ENTRY Hussmann-NFW                    REFG-FIXTURE    Display Fixtures
        TYPE = SINGLE-DECK
        LINE-UP-LENGTH = 12
        CONDUCTION/LEN = 87.975
        INF-LOAD/LEN = 259.48725
        NUM-SHELVES = 0
        SHELF-KW/LEN = 0
        FAN-KW/LEN = 0.01
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = CYCLE-OFF
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/LEN = 0.024
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = -10
        DEFROST-DT = 25
        COIL-CAP/LEN = 550
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/LEN = 500
        DEFROST-EFF = .93
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TEMPERATURE
        DEFROST-DURATION = 59
        NUM-DEFROSTS/DAY = 1
        AUX-KW = .288
        AUX-MODE = ALWAYS
        ..

$
$LIBRARY-ENTRY Hussmann-NM3                    REFG-FIXTURE    Display Fixtures
        TYPE = MULTI-DECK
        LINE-UP-LENGTH = 12
        CONDUCTION/LEN = 106.106
        INF-LOAD/LEN = 929.6384375
        CANOPY-KW/LEN = 0.01175
        CANOPY-TO-ZONE = 0.25
        NUM-SHELVES = 2
        SHELF-KW/LEN = 0
        LIGHTS-W/DEFROST = STAY-ON
        FAN-KW/LEN = 0.0266666666666667
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = CYCLE-OFF
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/LEN = 0.02
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = 22
        SUPPLY-RETURN-DT = 10
        COIL-CAP/LEN = 1545
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/LEN = 500
        DEFROST-EFF = .93
        DEFROST-DT = 10
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TEMPERATURE
        DEFROST-DURATION = 48
        NUM-DEFROSTS/DAY = 6
        ..

$
$LIBRARY-ENTRY Hussmann-B9D                    REFG-FIXTURE    Display Fixtures
        TYPE = MULTI-DECK
        LINE-UP-LENGTH = 12
        CONDUCTION/LEN = 113.526
        INF-LOAD/LEN = 1217.683
        CANOPY-KW/LEN = 0.0158333333333333
        CANOPY-TO-ZONE = 0.25
        NUM-SHELVES = 0
        SHELF-KW/LEN = 0
        LIGHTS-W/DEFROST = STAY-ON
        FAN-KW/LEN = 0.0275
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = CYCLE-OFF
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/LEN = 0
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = 22
        SUPPLY-RETURN-DT = 10
        COIL-CAP/LEN = 1885
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/LEN = 500
        DEFROST-EFF = .93
        DEFROST-DT = 10
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TIME
        DEFROST-DURATION = 26
        NUM-DEFROSTS/DAY = 3
        ..

$
$LIBRARY-ENTRY Hussmann-BHDA                   REFG-FIXTURE    Display Fixtures
        TYPE = MULTI-DECK
        LINE-UP-LENGTH = 12
        CONDUCTION/LEN = 102.816
        INF-LOAD/LEN = 583.2626875
        CANOPY-KW/LEN = 0.0195833333333333
        CANOPY-TO-ZONE = 0.25
        NUM-SHELVES = 0
        SHELF-KW/LEN = 0
        LIGHTS-W/DEFROST = STAY-ON
        FAN-KW/LEN = 0.0125
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = CYCLE-OFF
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/LEN = 0
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = 27
        SUPPLY-RETURN-DT = 10
        COIL-CAP/LEN = 990
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/LEN = 500
        DEFROST-EFF = .93
        DEFROST-DT = 10
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TIME
        DEFROST-DURATION = 46
        NUM-DEFROSTS/DAY = 2
        ..

$
$LIBRARY-ENTRY Hussmann-BHDB                   REFG-FIXTURE    Display Fixtures
        TYPE = MULTI-DECK
        LINE-UP-LENGTH = 12
        CONDUCTION/LEN = 87.822
        INF-LOAD/LEN = 545.7581875
        CANOPY-KW/LEN = 0.0195833333333333
        CANOPY-TO-ZONE = 0.25
        NUM-SHELVES = 0
        SHELF-KW/LEN = 0
        LIGHTS-W/DEFROST = STAY-ON
        FAN-KW/LEN = 0.0125
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = CYCLE-OFF
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/LEN = 0
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = 34
        SUPPLY-RETURN-DT = 10
        COIL-CAP/LEN = 925
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/LEN = 500
        DEFROST-EFF = .93
        DEFROST-DT = 10
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TIME
        DEFROST-DURATION = 46
        NUM-DEFROSTS/DAY = 2
        ..

$
$LIBRARY-ENTRY Hussmann-C6D                    REFG-FIXTURE    Display Fixtures
        TYPE = MULTI-DECK
        LINE-UP-LENGTH = 12
        CONDUCTION/LEN = 109.242
        INF-LOAD/LEN = 223.686375
        CANOPY-KW/LEN = 0.0315
        CANOPY-TO-ZONE = 0.25
        NUM-SHELVES = 0
        SHELF-KW/LEN = 0
        LIGHTS-W/DEFROST = STAY-ON
        FAN-KW/LEN = 0
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = CYCLE-OFF
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/LEN = 0
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = 24
        SUPPLY-RETURN-DT = 10
        COIL-CAP/LEN = 515
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/LEN = 500
        DEFROST-EFF = .93
        DEFROST-DT = 10
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TIME
        DEFROST-DURATION = 20
        NUM-DEFROSTS/DAY = 1
        ..

$
$LIBRARY-ENTRY Hussmann-CGBR                   REFG-FIXTURE    Display Fixtures
        TYPE = MULTI-DECK
        LINE-UP-LENGTH = 12
        CONDUCTION/LEN = 88.2
        INF-LOAD/LEN = 214.924375
        CANOPY-KW/LEN = 0.015
        CANOPY-TO-ZONE = 0.25
        NUM-SHELVES = 3
        SHELF-KW/LEN = 0
        LIGHTS-W/DEFROST = STAY-ON
        FAN-KW/LEN = 0.0158333333333333
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = STAY-ON   $RP12-10
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/LEN = 0
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = 30
        SUPPLY-RETURN-DT = 10
        COIL-CAP/LEN = 480
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/LEN = 500
        DEFROST-EFF = .93
        DEFROST-DT = 10
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TIME
        DEFROST-DURATION = 20
        NUM-DEFROSTS/DAY = 1
        ..

$
$LIBRARY-ENTRY Hussmann-CGDF                   REFG-FIXTURE    Display Fixtures
        TYPE = MULTI-DECK
        LINE-UP-LENGTH = 12
        CONDUCTION/LEN = 99.96
        INF-LOAD/LEN = 207.9481875
        CANOPY-KW/LEN = 0.01
        CANOPY-TO-ZONE = 0.25
        NUM-SHELVES = 2
        SHELF-KW/LEN = 0
        LIGHTS-W/DEFROST = STAY-ON
        FAN-KW/LEN = 0.02275
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = STAY-ON   $RP12-10
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/LEN = 0
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = 24
        SUPPLY-RETURN-DT = 10
        COIL-CAP/LEN = 489
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/LEN = 500
        DEFROST-EFF = .93
        DEFROST-DT = 10
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TIME
        DEFROST-DURATION = 59
        NUM-DEFROSTS/DAY = 1
        ..

$
$LIBRARY-ENTRY Hussmann-CGDM                   REFG-FIXTURE    Display Fixtures
        TYPE = MULTI-DECK
        LINE-UP-LENGTH = 12
        CONDUCTION/LEN = 99.96
        INF-LOAD/LEN = 207.9481875
        CANOPY-KW/LEN = 0.01
        CANOPY-TO-ZONE = 0.25
        NUM-SHELVES = 2
        SHELF-KW/LEN = 0
        LIGHTS-W/DEFROST = STAY-ON
        FAN-KW/LEN = 0.02275
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = STAY-ON   $RP12-10
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/LEN = 0
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = 24
        SUPPLY-RETURN-DT = 10
        COIL-CAP/LEN = 489
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/LEN = 500
        DEFROST-EFF = .93
        DEFROST-DT = 10
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TIME
        DEFROST-DURATION = 59
        NUM-DEFROSTS/DAY = 1
        ..

$
$LIBRARY-ENTRY Hussmann-CGF                    REFG-FIXTURE    Display Fixtures
        TYPE = MULTI-DECK   $SPECIALTY  RP12-10
        LINE-UP-LENGTH = 12
        CONDUCTION/LEN = 0
        INF-LOAD/LEN = 25.5975
        CANOPY-KW/LEN = 0.01
        CANOPY-TO-ZONE = 0.25
        NUM-SHELVES = 0
        SHELF-KW/LEN = 0
        LIGHTS-W/DEFROST = STAY-ON
        FAN-KW/LEN = 0
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = STAY-ON   $RP12-10
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/LEN = 0
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = 0
        SUPPLY-RETURN-DT = 10
        COIL-CAP/LEN = 0
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/LEN = 500
        DEFROST-EFF = .93
        DEFROST-DT = 25
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TIME
        DEFROST-DURATION = 20
        NUM-DEFROSTS/DAY = 0
        ..

$
$LIBRARY-ENTRY Hussmann-CSDM                   REFG-FIXTURE    Display Fixtures
        TYPE = MULTI-DECK
        LINE-UP-LENGTH = 12
        CONDUCTION/LEN = 99.96
        INF-LOAD/LEN = 187.1353125
        CANOPY-KW/LEN = 0.02125
        CANOPY-TO-ZONE = 0.25
        NUM-SHELVES = 1
        SHELF-KW/LEN = 0
        LIGHTS-W/DEFROST = STAY-ON   $RP12-10
        FAN-KW/LEN = 0
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = STAY-ON   $RP12-10
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/LEN = 0
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = 24
        SUPPLY-RETURN-DT = 10
        COIL-CAP/LEN = 422
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/LEN = 500
        DEFROST-EFF = .93
        DEFROST-DT = 10
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TIME
        DEFROST-DURATION = 59
        NUM-DEFROSTS/DAY = 1
        ..

$
$LIBRARY-ENTRY Hussmann-CSF                    REFG-FIXTURE    Display Fixtures
        TYPE = SINGLE-DECK
        LINE-UP-LENGTH = 12
        CONDUCTION/LEN = 53.76
        INF-LOAD/LEN = 134.047875
        CANOPY-KW/LEN = 0.0315
        CANOPY-TO-ZONE = 0.25
        NUM-SHELVES = 0
        SHELF-KW/LEN = 0
        LIGHTS-W/DEFROST = STAY-ON
        FAN-KW/LEN = 0
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = STAY-ON   $RP12-10
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/LEN = 0
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = 27
        SUPPLY-RETURN-DT = 10
        COIL-CAP/LEN = 340
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/LEN = 500
        DEFROST-EFF = .93
        DEFROST-DT = 10
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TIME
        DEFROST-DURATION = 20
        NUM-DEFROSTS/DAY = 1
        ..

$
$LIBRARY-ENTRY Hussmann-DM                     REFG-FIXTURE    Display Fixtures
        TYPE = MULTI-DECK
        LINE-UP-LENGTH = 12
        CONDUCTION/LEN = 92.106
        INF-LOAD/LEN = 813.933825
        CANOPY-KW/LEN = 0.1128
        CANOPY-TO-ZONE = 0.25
        NUM-SHELVES = 3
        SHELF-KW/LEN = 0
        LIGHTS-W/DEFROST = STAY-ON
        FAN-KW/LEN = 0.0125
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = CYCLE-OFF
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/LEN = 0
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = 32
        SUPPLY-RETURN-DT = 10
        COIL-CAP/LEN = 1605
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/LEN = 500
        DEFROST-EFF = .93
        DEFROST-DT = 10
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TIME
        DEFROST-DURATION = 26
        NUM-DEFROSTS/DAY = 3
        ..

$
$LIBRARY-ENTRY Hussmann-DMD                    REFG-FIXTURE    Display Fixtures
        TYPE = MULTI-DECK
        LINE-UP-LENGTH = 12
        CONDUCTION/LEN = 92.106
        INF-LOAD/LEN = 866.433825
        CANOPY-KW/LEN = 0.1128
        CANOPY-TO-ZONE = 0.25
        NUM-SHELVES = 3
        SHELF-KW/LEN = 0
        LIGHTS-W/DEFROST = STAY-ON
        FAN-KW/LEN = 0.0125
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = CYCLE-OFF
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/LEN = 0
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = 32
        SUPPLY-RETURN-DT = 10
        COIL-CAP/LEN = 1675
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/LEN = 500
        DEFROST-EFF = .93
        DEFROST-DT = 10
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TIME
        DEFROST-DURATION = 27
        NUM-DEFROSTS/DAY = 3
        ..

$
$LIBRARY-ENTRY Hussmann-DMDZ                   REFG-FIXTURE    Display Fixtures
        TYPE = MULTI-DECK
        LINE-UP-LENGTH = 12
        CONDUCTION/LEN = 92.106
        INF-LOAD/LEN = 1140.24175
        CANOPY-KW/LEN = 0.0183333333333333
        CANOPY-TO-ZONE = 0.25
        NUM-SHELVES = 4
        LIGHTS-W/DEFROST = STAY-ON
        FAN-KW/LEN = 0
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = CYCLE-OFF
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/LEN = 0
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = 32
        SUPPLY-RETURN-DT = 10
        COIL-CAP/LEN = 1675
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/LEN = 500
        DEFROST-EFF = .93
        DEFROST-DT = 10
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TEMPERATURE
        DEFROST-DURATION = 26
        NUM-DEFROSTS/DAY = 3
        ..

$
$LIBRARY-ENTRY Hussmann-DMX                    REFG-FIXTURE    Display Fixtures
        TYPE = MULTI-DECK
        LINE-UP-LENGTH = 12
        CONDUCTION/LEN = 92.106
        INF-LOAD/LEN = 1140.24175
        CANOPY-KW/LEN = 0.0183333333333333
        CANOPY-TO-ZONE = 0.25
        NUM-SHELVES = 4
        LIGHTS-W/DEFROST = STAY-ON
        FAN-KW/LEN = 0
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = CYCLE-OFF
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/LEN = 0
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = 32
        SUPPLY-RETURN-DT = 10
        COIL-CAP/LEN = 1675
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/LEN = 500
        DEFROST-EFF = .93
        DEFROST-DT = 10
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TEMPERATURE
        DEFROST-DURATION = 26
        NUM-DEFROSTS/DAY = 3
        ..

$
$LIBRARY-ENTRY Hussmann-DMZ                    REFG-FIXTURE    Display Fixtures
        TYPE = MULTI-DECK
        LINE-UP-LENGTH = 12
        CONDUCTION/LEN = 92.106
        INF-LOAD/LEN = 1140.24175
        CANOPY-KW/LEN = 0.0183333333333333
        CANOPY-TO-ZONE = 0.25
        NUM-SHELVES = 4
        LIGHTS-W/DEFROST = STAY-ON
        FAN-KW/LEN = 0
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = CYCLE-OFF
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/LEN = 0
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = 32
        SUPPLY-RETURN-DT = 10
        COIL-CAP/LEN = 1675
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/LEN = 500
        DEFROST-EFF = .93
        DEFROST-DT = 10
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TEMPERATURE
        DEFROST-DURATION = 26
        NUM-DEFROSTS/DAY = 3
        ..

$
$LIBRARY-ENTRY Hussmann-DMZH                   REFG-FIXTURE    Display Fixtures
        TYPE = MULTI-DECK
        LINE-UP-LENGTH = 12
        CONDUCTION/LEN = 92.106
        INF-LOAD/LEN = 1140.24175
        CANOPY-KW/LEN = 0.0183333333333333
        CANOPY-TO-ZONE = 0.25
        NUM-SHELVES = 4
        LIGHTS-W/DEFROST = STAY-ON
        FAN-KW/LEN = 0
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = CYCLE-OFF
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/LEN = 0
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = 32
        SUPPLY-RETURN-DT = 10
        COIL-CAP/LEN = 1675
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/LEN = 500
        DEFROST-EFF = .93
        DEFROST-DT = 10
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TEMPERATURE
        DEFROST-DURATION = 26
        NUM-DEFROSTS/DAY = 3
        ..

$
$LIBRARY-ENTRY Hussmann-DMZM                   REFG-FIXTURE    Display Fixtures
        TYPE = MULTI-DECK
        LINE-UP-LENGTH = 12
        CONDUCTION/LEN = 92.106
        INF-LOAD/LEN = 1140.24175
        CANOPY-KW/LEN = 0.0183333333333333
        CANOPY-TO-ZONE = 0.25
        NUM-SHELVES = 4
        LIGHTS-W/DEFROST = STAY-ON
        FAN-KW/LEN = 0
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = CYCLE-OFF
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/LEN = 0
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = 32
        SUPPLY-RETURN-DT = 10
        COIL-CAP/LEN = 1675
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/LEN = 500
        DEFROST-EFF = .93
        DEFROST-DT = 10
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TEMPERATURE
        DEFROST-DURATION = 26
        NUM-DEFROSTS/DAY = 3
        ..

$
$LIBRARY-ENTRY Hussmann-DSF-CENTER             REFG-FIXTURE    Display Fixtures
        TYPE = SINGLE-DECK
        LINE-UP-LENGTH = 5
        CONDUCTION/LEN = 131.6
        INF-LOAD/LEN = 254.38719
        NUM-SHELVES = 0
        SHELF-KW/LEN = 0
        FAN-KW/LEN = 0.0276
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = STAY-ON   $RP12-10
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/LEN = 0.03956
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = 28
        SUPPLY-RETURN-DT = 10
        COIL-CAP/LEN = 700
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/LEN = 500
        DEFROST-EFF = .93
        DEFROST-DT = 10
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TIME
        DEFROST-DURATION = 59
        NUM-DEFROSTS/DAY = 3
        ..

$
$LIBRARY-ENTRY Hussmann-DSF-INLET              REFG-FIXTURE    Display Fixtures
        TYPE = SINGLE-DECK
        LINE-UP-LENGTH = 6
        CONDUCTION/LEN = 131.6
        INF-LOAD/LEN = 33.99900625
        NUM-SHELVES = 0
        SHELF-KW/LEN = 0
        FAN-KW/LEN = 0.046
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = STAY-ON   $RP12-10
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/LEN = 0.0193583333333333
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = 28
        SUPPLY-RETURN-DT = 10
        COIL-CAP/LEN = 400
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/LEN = 500
        DEFROST-EFF = .93
        DEFROST-DT = 10
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TIME
        DEFROST-DURATION = 59
        NUM-DEFROSTS/DAY = 3
        ..

$
$LIBRARY-ENTRY Hussmann-DSRP                   REFG-FIXTURE    Display Fixtures
        TYPE = SINGLE-DECK
        LINE-UP-LENGTH = 12
        CONDUCTION/LEN = 43.68
        INF-LOAD/LEN = 480.5928
        NUM-SHELVES = 0
        SHELF-KW/LEN = 0
        FAN-KW/LEN = 0.0192
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = STAY-ON   $RP12-10
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/LEN = 0
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = 36
        SUPPLY-RETURN-DT = 10
        COIL-CAP/LEN = 750
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/LEN = 500
        DEFROST-EFF = .93
        DEFROST-DT = 10
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TIME
        DEFROST-DURATION = 59
        NUM-DEFROSTS/DAY = 3
        ..

$
$LIBRARY-ENTRY Hussmann-FHM                    REFG-FIXTURE    Display Fixtures
        TYPE = MULTI-DECK
        LINE-UP-LENGTH = 12
        CONDUCTION/LEN = 106.106
        INF-LOAD/LEN = 929.6384375
        CANOPY-KW/LEN = 0.01175
        CANOPY-TO-ZONE = 0.25
        NUM-SHELVES = 2
        SHELF-KW/LEN = 0
        LIGHTS-W/DEFROST = STAY-ON
        FAN-KW/LEN = 0.0266666666666667
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = CYCLE-OFF
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/LEN = 0.02
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = 22
        SUPPLY-RETURN-DT = 10
        COIL-CAP/LEN = 1545
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/LEN = 500
        DEFROST-EFF = .93
        DEFROST-DT = 10
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TEMPERATURE
        DEFROST-DURATION = 48
        NUM-DEFROSTS/DAY = 6
        ..

$
$LIBRARY-ENTRY Hussmann-FHMG                   REFG-FIXTURE    Display Fixtures
        TYPE = MULTI-DECK
        LINE-UP-LENGTH = 12
        CONDUCTION/LEN = 106.106
        INF-LOAD/LEN = 929.6384375
        CANOPY-KW/LEN = 0.01175
        CANOPY-TO-ZONE = 0.25
        NUM-SHELVES = 2
        SHELF-KW/LEN = 0
        LIGHTS-W/DEFROST = STAY-ON
        FAN-KW/LEN = 0.0266666666666667
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = CYCLE-OFF
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/LEN = 0.02
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = 22
        SUPPLY-RETURN-DT = 10
        COIL-CAP/LEN = 1545
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/LEN = 500
        DEFROST-EFF = .93
        DEFROST-DT = 10
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TEMPERATURE
        DEFROST-DURATION = 48
        NUM-DEFROSTS/DAY = 6
        ..

$
$LIBRARY-ENTRY Hussmann-FHMH                   REFG-FIXTURE    Display Fixtures
        TYPE = MULTI-DECK
        LINE-UP-LENGTH = 12
        CONDUCTION/LEN = 106.106
        INF-LOAD/LEN = 1027.1384375
        CANOPY-KW/LEN = 0.01175
        CANOPY-TO-ZONE = 0.25
        NUM-SHELVES = 3
        LIGHTS-W/DEFROST = STAY-ON
        FAN-KW/LEN = 0.0266666666666667
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = CYCLE-OFF
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/LEN = 0.02
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = 22
        SUPPLY-RETURN-DT = 10
        COIL-CAP/LEN = 1675
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/LEN = 500
        DEFROST-EFF = .93
        DEFROST-DT = 10
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TEMPERATURE
        DEFROST-DURATION = 48
        NUM-DEFROSTS/DAY = 4
        ..

$
$LIBRARY-ENTRY Hussmann-FM                     REFG-FIXTURE    Display Fixtures
        TYPE = SINGLE-DECK
        LINE-UP-LENGTH = 12
        CONDUCTION/LEN = 59.36
        INF-LOAD/LEN = 224.0675
        NUM-SHELVES = 0
        FAN-KW/LEN = 0.00666666666666667
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = CYCLE-OFF
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/LEN = 0.01
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = 22
        SUPPLY-RETURN-DT = 10
        COIL-CAP/LEN = 415
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/LEN = 500
        DEFROST-EFF = .93
        DEFROST-DT = 10
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TEMPERATURE
        DEFROST-DURATION = 46
        NUM-DEFROSTS/DAY = 2
        ..

$
$LIBRARY-ENTRY Hussmann-FMG                    REFG-FIXTURE    Display Fixtures
        TYPE = SINGLE-DECK
        LINE-UP-LENGTH = 12
        CONDUCTION/LEN = 59.36
        INF-LOAD/LEN = 224.0675
        NUM-SHELVES = 0
        FAN-KW/LEN = 0.00666666666666667
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = CYCLE-OFF
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/LEN = 0.01
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = 22
        SUPPLY-RETURN-DT = 10
        COIL-CAP/LEN = 415
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/LEN = 500
        DEFROST-EFF = .93
        DEFROST-DT = 10
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TEMPERATURE
        DEFROST-DURATION = 46
        NUM-DEFROSTS/DAY = 2
        ..

$
$LIBRARY-ENTRY Hussmann-G6CH                   REFG-FIXTURE    Display Fixtures
        TYPE = MULTI-DECK
        LINE-UP-LENGTH = 12
        CONDUCTION/LEN = 122.265
        INF-LOAD/LEN = 752.10175
        CANOPY-KW/LEN = 0.0366666666666667
        CANOPY-TO-ZONE = 0.25
        NUM-SHELVES = 5
        SHELF-KW/LEN = 0
        LIGHTS-W/DEFROST = STAY-ON
        FAN-KW/LEN = 0.0483333333333333
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = CYCLE-OFF
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/LEN = 0.130333333333333
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = -20
        SUPPLY-RETURN-DT = 10
        COIL-CAP/LEN = 1860
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/LEN = 500
        DEFROST-EFF = .93
        DEFROST-DT = 25
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TEMPERATURE
        DEFROST-DURATION = 36
        NUM-DEFROSTS/DAY = 6
        AUX-KW = .1134
        AUX-MODE = ALWAYS
        ..

$
$LIBRARY-ENTRY Hussmann-G6F                    REFG-FIXTURE    Display Fixtures
        TYPE = MULTI-DECK
        LINE-UP-LENGTH = 12
        CONDUCTION/LEN = 100.386
        INF-LOAD/LEN = 579.921
        CANOPY-KW/LEN = 0.0366666666666667
        CANOPY-TO-ZONE = 0.25
        NUM-SHELVES = 5
        SHELF-KW/LEN = 0
        LIGHTS-W/DEFROST = STAY-ON   $RP12-10
        FAN-KW/LEN = 0.0483333333333333
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = STAY-ON
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/LEN = 0.037
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = -3
        SUPPLY-RETURN-DT = 10
        COIL-CAP/LEN = 1290
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/LEN = 500
        DEFROST-EFF = .93
        DEFROST-DT = 25
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TIME
        DEFROST-DURATION = 36
        NUM-DEFROSTS/DAY = 2
        AUX-KW = .288
        AUX-MODE = ALWAYS
        ..

$
$LIBRARY-ENTRY Hussmann-G6FH                   REFG-FIXTURE    Display Fixtures
        TYPE = MULTI-DECK
        LINE-UP-LENGTH = 12
        CONDUCTION/LEN = 100.386
        INF-LOAD/LEN = 579.921
        CANOPY-KW/LEN = 0.0366666666666667
        CANOPY-TO-ZONE = 0.25
        NUM-SHELVES = 5
        SHELF-KW/LEN = 0
        LIGHTS-W/DEFROST = STAY-ON   $RP12-10
        FAN-KW/LEN = 0.0483333333333333
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = STAY-ON
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/LEN = 0.037
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = -3
        SUPPLY-RETURN-DT = 10
        COIL-CAP/LEN = 1290
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/LEN = 500
        DEFROST-EFF = .93
        DEFROST-DT = 25
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TIME
        DEFROST-DURATION = 36
        NUM-DEFROSTS/DAY = 2
        AUX-KW = .288
        AUX-MODE = ALWAYS
        ..

$
$LIBRARY-ENTRY Hussmann-G6FL                   REFG-FIXTURE    Display Fixtures
        TYPE = MULTI-DECK
        LINE-UP-LENGTH = 12
        CONDUCTION/LEN = 100.386
        INF-LOAD/LEN = 579.921
        CANOPY-KW/LEN = 0.0366666666666667
        CANOPY-TO-ZONE = 0.25
        NUM-SHELVES = 5
        SHELF-KW/LEN = 0
        LIGHTS-W/DEFROST = STAY-ON   $RP12-10
        FAN-KW/LEN = 0.0483333333333333
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = STAY-ON
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/LEN = 0.037
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = -3
        SUPPLY-RETURN-DT = 10
        COIL-CAP/LEN = 1290
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/LEN = 500
        DEFROST-EFF = .93
        DEFROST-DT = 25
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TIME
        DEFROST-DURATION = 36
        NUM-DEFROSTS/DAY = 2
        AUX-KW = .288
        AUX-MODE = ALWAYS
        ..

$
$LIBRARY-ENTRY Hussmann-GF                     REFG-FIXTURE    Display Fixtures
        TYPE = SINGLE-DECK
        LINE-UP-LENGTH = 12
        CONDUCTION/LEN = 61.2
        INF-LOAD/LEN = 114.2745
        NUM-SHELVES = 0
        SHELF-KW/LEN = 0
        FAN-KW/LEN = 0.01
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = STAY-ON
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/LEN = 0.008
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = -10
        SUPPLY-RETURN-DT = 10
        COIL-CAP/LEN = 275
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/LEN = 500
        DEFROST-EFF = .93
        DEFROST-DT = 25
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TEMPERATURE
        DEFROST-DURATION = 59
        NUM-DEFROSTS/DAY = 1
        AUX-KW = .96
        AUX-MODE = ALWAYS
        ..

$
$LIBRARY-ENTRY Hussmann-GG                     REFG-FIXTURE    Display Fixtures
        TYPE = SINGLE-DECK
        LINE-UP-LENGTH = 12
        CONDUCTION/LEN = 61.2
        INF-LOAD/LEN = 114.2745
        NUM-SHELVES = 0
        SHELF-KW/LEN = 0
        FAN-KW/LEN = 0.01
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = STAY-ON
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/LEN = 0.008
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = -10
        SUPPLY-RETURN-DT = 10
        COIL-CAP/LEN = 275
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/LEN = 500
        DEFROST-EFF = .93
        DEFROST-DT = 25
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TEMPERATURE
        DEFROST-DURATION = 59
        NUM-DEFROSTS/DAY = 1
        AUX-KW = .96
        AUX-MODE = ALWAYS
        ..

$
$LIBRARY-ENTRY Hussmann-GWI                    REFG-FIXTURE    Display Fixtures
        TYPE = SINGLE-DECK
        LINE-UP-LENGTH = 12
        CONDUCTION/LEN = 87.975
        INF-LOAD/LEN = 259.48725
        NUM-SHELVES = 0
        SHELF-KW/LEN = 0
        FAN-KW/LEN = 0.01
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = CYCLE-OFF
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/LEN = 0.024
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = -10
        SUPPLY-RETURN-DT = 10
        COIL-CAP/LEN = 550
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/LEN = 500
        DEFROST-EFF = .93
        DEFROST-DT = 25
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TEMPERATURE
        DEFROST-DURATION = 59
        NUM-DEFROSTS/DAY = 1
        AUX-KW = .288
        AUX-MODE = ALWAYS
        ..

$
$LIBRARY-ENTRY Hussmann-GWIC                   REFG-FIXTURE    Display Fixtures
        TYPE = SINGLE-DECK
        LINE-UP-LENGTH = 12
        CONDUCTION/LEN = 98.325
        INF-LOAD/LEN = 364.87725
        NUM-SHELVES = 0
        SHELF-KW/LEN = 0
        FAN-KW/LEN = 0.02
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = CYCLE-OFF
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/LEN = 0.024
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = -20
        SUPPLY-RETURN-DT = 10
        COIL-CAP/LEN = 735
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/LEN = 500
        DEFROST-EFF = .93
        DEFROST-DT = 25
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TEMPERATURE
        DEFROST-DURATION = 59
        NUM-DEFROSTS/DAY = 1
        AUX-KW = .288
        AUX-MODE = ALWAYS
        ..

$
$LIBRARY-ENTRY Hussmann-GWIT                   REFG-FIXTURE    Display Fixtures
        TYPE = SINGLE-DECK
        LINE-UP-LENGTH = 12
        CONDUCTION/LEN = 98.325
        INF-LOAD/LEN = 364.87725
        NUM-SHELVES = 0
        SHELF-KW/LEN = 0
        FAN-KW/LEN = 0.02
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = CYCLE-OFF
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/LEN = 0.024
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = -20
        SUPPLY-RETURN-DT = 10
        COIL-CAP/LEN = 735
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/LEN = 500
        DEFROST-EFF = .93
        DEFROST-DT = 25
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TEMPERATURE
        DEFROST-DURATION = 59
        NUM-DEFROSTS/DAY = 1
        AUX-KW = .288
        AUX-MODE = ALWAYS
        ..

$
$LIBRARY-ENTRY Hussmann-JVM                    REFG-FIXTURE    Display Fixtures
        TYPE = MULTI-DECK
        LINE-UP-LENGTH = 12
        CONDUCTION/LEN = 98.532
        INF-LOAD/LEN = 942.311625
        CANOPY-KW/LEN = 0.0291666666666667
        CANOPY-TO-ZONE = 0.25
        NUM-SHELVES = 4
        SHELF-KW/LEN = 0
        LIGHTS-W/DEFROST = STAY-ON
        FAN-KW/LEN = 0.0133333333333333
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = STAY-ON   $RP12-10
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/LEN = 0
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = 29
        SUPPLY-RETURN-DT = 10
        COIL-CAP/LEN = 1500
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/LEN = 500
        DEFROST-EFF = .93
        DEFROST-DT = 10
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TIME
        DEFROST-DURATION = 26
        NUM-DEFROSTS/DAY = 4
        ..

$
$LIBRARY-ENTRY Hussmann-JVMRS                  REFG-FIXTURE    Display Fixtures
        TYPE = MULTI-DECK
        LINE-UP-LENGTH = 12
        CONDUCTION/LEN = 98.532
        INF-LOAD/LEN = 942.311625
        CANOPY-KW/LEN = 0.0291666666666667
        CANOPY-TO-ZONE = 0.25
        NUM-SHELVES = 4
        SHELF-KW/LEN = 0
        LIGHTS-W/DEFROST = STAY-ON
        FAN-KW/LEN = 0.0133333333333333
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = STAY-ON   $RP12-10
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/LEN = 0
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = 29
        SUPPLY-RETURN-DT = 10
        COIL-CAP/LEN = 1500
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/LEN = 500
        DEFROST-EFF = .93
        DEFROST-DT = 10
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TIME
        DEFROST-DURATION = 26
        NUM-DEFROSTS/DAY = 4
        ..

$
$LIBRARY-ENTRY Hussmann-JVMX                   REFG-FIXTURE    Display Fixtures
        TYPE = MULTI-DECK
        LINE-UP-LENGTH = 12
        CONDUCTION/LEN = 98.532
        INF-LOAD/LEN = 942.311625
        CANOPY-KW/LEN = 0.0291666666666667
        CANOPY-TO-ZONE = 0.25
        NUM-SHELVES = 4
        SHELF-KW/LEN = 0
        LIGHTS-W/DEFROST = STAY-ON
        FAN-KW/LEN = 0.0133333333333333
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = STAY-ON   $RP12-10
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/LEN = 0
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = 29
        SUPPLY-RETURN-DT = 10
        COIL-CAP/LEN = 1500
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/LEN = 500
        DEFROST-EFF = .93
        DEFROST-DT = 10
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TIME
        DEFROST-DURATION = 26
        NUM-DEFROSTS/DAY = 4
        ..

$
$LIBRARY-ENTRY Hussmann-JVMZ                   REFG-FIXTURE    Display Fixtures
        TYPE = MULTI-DECK
        LINE-UP-LENGTH = 12
        CONDUCTION/LEN = 98.532
        INF-LOAD/LEN = 942.311625
        CANOPY-KW/LEN = 0.0291666666666667
        CANOPY-TO-ZONE = 0.25
        NUM-SHELVES = 4
        SHELF-KW/LEN = 0
        LIGHTS-W/DEFROST = STAY-ON
        FAN-KW/LEN = 0.0133333333333333
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = STAY-ON   $RP12-10
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/LEN = 0
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = 29
        SUPPLY-RETURN-DT = 10
        COIL-CAP/LEN = 1500
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/LEN = 500
        DEFROST-EFF = .93
        DEFROST-DT = 10
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TIME
        DEFROST-DURATION = 26
        NUM-DEFROSTS/DAY = 4
        ..

$
$LIBRARY-ENTRY Hussmann-LM                     REFG-FIXTURE    Display Fixtures
        TYPE = SINGLE-DECK
        LINE-UP-LENGTH = 12
        CONDUCTION/LEN = 53.76
        INF-LOAD/LEN = 183.506545
        NUM-SHELVES = 0
        SHELF-KW/LEN = 0
        FAN-KW/LEN = 0.00688
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = CYCLE-OFF
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/LEN = 0.00383333333333333
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = 27
        SUPPLY-RETURN-DT = 10
        COIL-CAP/LEN = 335
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/LEN = 500
        DEFROST-EFF = .93
        DEFROST-DT = 10
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TEMPERATURE
        DEFROST-DURATION = 34
        NUM-DEFROSTS/DAY = 2
        ..

$
$LIBRARY-ENTRY Hussmann-MHFA                   REFG-FIXTURE    Display Fixtures
        TYPE = MULTI-DECK
        LINE-UP-LENGTH = 12
        CONDUCTION/LEN = 102.102
        INF-LOAD/LEN = 852.916625
        CANOPY-KW/LEN = 0.0225
        CANOPY-TO-ZONE = 0.25
        NUM-SHELVES = 2
        SHELF-KW/LEN = 0
        LIGHTS-W/DEFROST = STAY-ON
        FAN-KW/LEN = 0.0166666666666667
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = STAY-ON
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/LEN = 0
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = 24
        SUPPLY-RETURN-DT = 10
        COIL-CAP/LEN = 1373
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/LEN = 500
        DEFROST-EFF = .93
        DEFROST-DT = 10
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TEMPERATURE
        DEFROST-DURATION = 46
        NUM-DEFROSTS/DAY = 4
        ..

$
$LIBRARY-ENTRY Hussmann-ND5LX                  REFG-FIXTURE    Display Fixtures
        TYPE = MULTI-DECK
        LINE-UP-LENGTH = 12
        CONDUCTION/LEN = 92.106
        INF-LOAD/LEN = 1140.24175
        CANOPY-KW/LEN = 0.0183333333333333
        CANOPY-TO-ZONE = 0.25
        NUM-SHELVES = 4
        LIGHTS-W/DEFROST = STAY-ON
        FAN-KW/LEN = 0
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = CYCLE-OFF
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/LEN = 0
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = 32
        SUPPLY-RETURN-DT = 10
        COIL-CAP/LEN = 1675
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/LEN = 500
        DEFROST-EFF = .93
        DEFROST-DT = 10
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TEMPERATURE
        DEFROST-DURATION = 26
        NUM-DEFROSTS/DAY = 3
        ..

$
$LIBRARY-ENTRY Hussmann-ND5LZ                  REFG-FIXTURE    Display Fixtures
        TYPE = MULTI-DECK
        LINE-UP-LENGTH = 12
        CONDUCTION/LEN = 92.106
        INF-LOAD/LEN = 1108.244875
        CANOPY-KW/LEN = 0.0183333333333333
        CANOPY-TO-ZONE = 0.25
        NUM-SHELVES = 4
        LIGHTS-W/DEFROST = STAY-ON
        FAN-KW/LEN = 0.0125
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = CYCLE-OFF
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/LEN = 0
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = 32
        SUPPLY-RETURN-DT = 10
        COIL-CAP/LEN = 1675
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/LEN = 500
        DEFROST-EFF = .93
        DEFROST-DT = 10
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TIME
        DEFROST-DURATION = 26
        NUM-DEFROSTS/DAY = 3
        ..

$
$LIBRARY-ENTRY Hussmann-NDD5LZ                 REFG-FIXTURE    Display Fixtures
        TYPE = MULTI-DECK
        LINE-UP-LENGTH = 12
        CONDUCTION/LEN = 92.106
        INF-LOAD/LEN = 1307.131125
        CANOPY-KW/LEN = 0.0291666666666667
        CANOPY-TO-ZONE = 0.25
        NUM-SHELVES = 5
        LIGHTS-W/DEFROST = STAY-ON
        FAN-KW/LEN = 0.0133333333333333
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = CYCLE-OFF
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/LEN = 0
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = 32
        SUPPLY-RETURN-DT = 10
        COIL-CAP/LEN = 1980
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/LEN = 500
        DEFROST-EFF = .93
        DEFROST-DT = 10
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TIME
        DEFROST-DURATION = 26
        NUM-DEFROSTS/DAY = 3
        ..

$
$LIBRARY-ENTRY Hussmann-NEBBDT-78              REFG-FIXTURE    Display Fixtures
        TYPE = MULTI-DECK
        LINE-UP-LENGTH = 12
        CONDUCTION/LEN = 88.2
        INF-LOAD/LEN = 214.924375
        CANOPY-KW/LEN = 0.015
        CANOPY-TO-ZONE = 0.25
        NUM-SHELVES = 3
        SHELF-KW/LEN = 0
        LIGHTS-W/DEFROST = STAY-ON
        FAN-KW/LEN = 0.0158333333333333
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = STAY-ON   $RP12-10
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/LEN = 0
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = 30
        SUPPLY-RETURN-DT = 10
        COIL-CAP/LEN = 480
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/LEN = 500
        DEFROST-EFF = .93
        DEFROST-DT = 10
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TIME
        DEFROST-DURATION = 20
        NUM-DEFROSTS/DAY = 1
        ..

$
$LIBRARY-ENTRY Hussmann-NEGDH                  REFG-FIXTURE    Display Fixtures
        TYPE = MULTI-DECK
        LINE-UP-LENGTH = 12
        CONDUCTION/LEN = 109.242
        INF-LOAD/LEN = 171.854625
        CANOPY-KW/LEN = 0.022
        CANOPY-TO-ZONE = 0.25
        NUM-SHELVES = 2
        LIGHTS-W/DEFROST = STAY-ON
        FAN-KW/LEN = 0.0025
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = STAY-ON   $RP12-10
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/LEN = 0
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = 24
        SUPPLY-RETURN-DT = 10
        COIL-CAP/LEN = 422
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/LEN = 500
        DEFROST-EFF = .93
        DEFROST-DT = 10
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TIME
        DEFROST-DURATION = 20
        NUM-DEFROSTS/DAY = 1
        ..

$
$LIBRARY-ENTRY Hussmann-NF1N                   REFG-FIXTURE    Display Fixtures
        TYPE = MULTI-DECK
        LINE-UP-LENGTH = 12
        CONDUCTION/LEN = 109.395
        INF-LOAD/LEN = 78.12825
        NUM-SHELVES = 0
        SHELF-KW/LEN = 0
        FAN-KW/LEN = 0.01
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = STAY-ON
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/LEN = 0.008
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = -10
        SUPPLY-RETURN-DT = 10
        COIL-CAP/LEN = 275
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/LEN = 500
        DEFROST-EFF = .93
        DEFROST-DT = 25
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TEMPERATURE
        DEFROST-DURATION = 59
        NUM-DEFROSTS/DAY = 1
        AUX-KW = .96
        AUX-MODE = ALWAYS
        ..

$
$LIBRARY-ENTRY Hussmann-NF6                    REFG-FIXTURE    Display Fixtures
        TYPE = MULTI-DECK
        LINE-UP-LENGTH = 12
        CONDUCTION/LEN = 100.386
        INF-LOAD/LEN = 579.921
        CANOPY-KW/LEN = 0.0366666666666667
        CANOPY-TO-ZONE = 0.25
        NUM-SHELVES = 5
        SHELF-KW/LEN = 0
        LIGHTS-W/DEFROST = STAY-ON   $RP12-10
        FAN-KW/LEN = 0.0483333333333333
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = STAY-ON
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/LEN = 0.037
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = -3
        SUPPLY-RETURN-DT = 10
        COIL-CAP/LEN = 1290
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/LEN = 500
        DEFROST-EFF = .93
        DEFROST-DT = 25
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TIME
        DEFROST-DURATION = 36
        NUM-DEFROSTS/DAY = 2
        AUX-KW = .288
        AUX-MODE = ALWAYS
        ..

$
$LIBRARY-ENTRY Hussmann-NF6H                   REFG-FIXTURE    Display Fixtures
        TYPE = MULTI-DECK
        LINE-UP-LENGTH = 12
        CONDUCTION/LEN = 100.386
        INF-LOAD/LEN = 579.921
        CANOPY-KW/LEN = 0.0366666666666667
        CANOPY-TO-ZONE = 0.25
        NUM-SHELVES = 5
        SHELF-KW/LEN = 0
        LIGHTS-W/DEFROST = STAY-ON   $RP12-10
        FAN-KW/LEN = 0.0483333333333333
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = STAY-ON
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/LEN = 0.037
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = -3
        SUPPLY-RETURN-DT = 10
        COIL-CAP/LEN = 1290
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/LEN = 500
        DEFROST-EFF = .93
        DEFROST-DT = 25
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TIME
        DEFROST-DURATION = 36
        NUM-DEFROSTS/DAY = 2
        AUX-KW = .288
        AUX-MODE = ALWAYS
        ..

$
$LIBRARY-ENTRY Hussmann-NF6L                   REFG-FIXTURE    Display Fixtures
        TYPE = MULTI-DECK
        LINE-UP-LENGTH = 12
        CONDUCTION/LEN = 100.386
        INF-LOAD/LEN = 579.921
        CANOPY-KW/LEN = 0.0366666666666667
        CANOPY-TO-ZONE = 0.25
        NUM-SHELVES = 5
        SHELF-KW/LEN = 0
        LIGHTS-W/DEFROST = STAY-ON   $RP12-10
        FAN-KW/LEN = 0.0483333333333333
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = STAY-ON
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/LEN = 0.037
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = -3
        SUPPLY-RETURN-DT = 10
        COIL-CAP/LEN = 1290
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/LEN = 500
        DEFROST-EFF = .93
        DEFROST-DT = 25
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TIME
        DEFROST-DURATION = 36
        NUM-DEFROSTS/DAY = 2
        AUX-KW = .288
        AUX-MODE = ALWAYS
        ..

$
$LIBRARY-ENTRY Hussmann-NM1                    REFG-FIXTURE    Display Fixtures
        TYPE = SINGLE-DECK
        LINE-UP-LENGTH = 12
        CONDUCTION/LEN = 59.36
        INF-LOAD/LEN = 224.0675
        NUM-SHELVES = 0
        FAN-KW/LEN = 0.00666666666666667
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = CYCLE-OFF
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/LEN = 0.01
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = 22
        SUPPLY-RETURN-DT = 10
        COIL-CAP/LEN = 415
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/LEN = 500
        DEFROST-EFF = .93
        DEFROST-DT = 10
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TEMPERATURE
        DEFROST-DURATION = 46
        NUM-DEFROSTS/DAY = 2
        ..

$
$LIBRARY-ENTRY Hussmann-NM4                    REFG-FIXTURE    Display Fixtures
        TYPE = MULTI-DECK
        LINE-UP-LENGTH = 12
        CONDUCTION/LEN = 106.106
        INF-LOAD/LEN = 1027.1384375
        CANOPY-KW/LEN = 0.01175
        CANOPY-TO-ZONE = 0.25
        NUM-SHELVES = 3
        LIGHTS-W/DEFROST = STAY-ON
        FAN-KW/LEN = 0.0266666666666667
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = CYCLE-OFF
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/LEN = 0.02
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = 22
        SUPPLY-RETURN-DT = 10
        COIL-CAP/LEN = 1675
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/LEN = 500
        DEFROST-EFF = .93
        DEFROST-DT = 10
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TEMPERATURE
        DEFROST-DURATION = 48
        NUM-DEFROSTS/DAY = 4
        ..

$
$LIBRARY-ENTRY Hussmann-NM5                    REFG-FIXTURE    Display Fixtures
        TYPE = MULTI-DECK
        LINE-UP-LENGTH = 12
        CONDUCTION/LEN = 102.102
        INF-LOAD/LEN = 1315.150375
        CANOPY-KW/LEN = 0.0225
        CANOPY-TO-ZONE = 0.25
        NUM-SHELVES = 4
        SHELF-KW/LEN = 0
        LIGHTS-W/DEFROST = STAY-ON
        FAN-KW/LEN = 0.0183333333333333
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = CYCLE-OFF
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/LEN = 0
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = 24
        SUPPLY-RETURN-DT = 10
        COIL-CAP/LEN = 1995
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/LEN = 500
        DEFROST-EFF = .93
        DEFROST-DT = 10
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TEMPERATURE
        DEFROST-DURATION = 40
        NUM-DEFROSTS/DAY = 4
        ..

$
$LIBRARY-ENTRY Hussmann-NP1                    REFG-FIXTURE    Display Fixtures
        TYPE = SINGLE-DECK
        LINE-UP-LENGTH = 12
        CONDUCTION/LEN = 40.32
        INF-LOAD/LEN = 377.0975
        NUM-SHELVES = 0
        SHELF-KW/LEN = 0
        FAN-KW/LEN = 0.00666666666666667
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = STAY-ON   $RP12-10
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/LEN = 0.01
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = 39
        SUPPLY-RETURN-DT = 10
        COIL-CAP/LEN = 600
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/LEN = 500
        DEFROST-EFF = .93
        DEFROST-DT = 10
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TIME
        DEFROST-DURATION = 20
        NUM-DEFROSTS/DAY = 4
        ..

$
$LIBRARY-ENTRY Hussmann-NP2                    REFG-FIXTURE    Display Fixtures
        TYPE = SINGLE-DECK
        LINE-UP-LENGTH = 12
        CONDUCTION/LEN = 40.32
        INF-LOAD/LEN = 495.8516875
        CANOPY-KW/LEN = 0.01175
        CANOPY-TO-ZONE = 0.25
        NUM-SHELVES = 1
        LIGHTS-W/DEFROST = STAY-ON
        FAN-KW/LEN = 0.00833333333333333
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = STAY-ON   $RP12-10
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/LEN = 0
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = 39
        SUPPLY-RETURN-DT = 10
        COIL-CAP/LEN = 770
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/LEN = 500
        DEFROST-EFF = .93
        DEFROST-DT = 10
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TIME
        DEFROST-DURATION = 20
        NUM-DEFROSTS/DAY = 4
        ..

$
$LIBRARY-ENTRY Hussmann-NP4                    REFG-FIXTURE    Display Fixtures
        TYPE = MULTI-DECK
        LINE-UP-LENGTH = 12
        CONDUCTION/LEN = 100.674
        INF-LOAD/LEN = 1162.987625
        CANOPY-KW/LEN = 0.0225
        CANOPY-TO-ZONE = 0.25
        NUM-SHELVES = 3
        SHELF-KW/LEN = 0
        LIGHTS-W/DEFROST = STAY-ON
        FAN-KW/LEN = 0.0166666666666667
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = CYCLE-OFF
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/LEN = 0
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = 28
        SUPPLY-RETURN-DT = 10
        COIL-CAP/LEN = 1785
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/LEN = 500
        DEFROST-EFF = .93
        DEFROST-DT = 10
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TEMPERATURE
        DEFROST-DURATION = 40
        NUM-DEFROSTS/DAY = 4
        ..

$
$LIBRARY-ENTRY Hussmann-NRC                    REFG-FIXTURE    Display Fixtures
        TYPE = MULTI-DECK-DOORS
        NUMBER-OF-DOORS = 5
        COND/DOOR = 274.05
        INF-LOAD/DOOR = 65.8368
        CANOPY-KW/DOOR = 0.076
        CANOPY-TO-ZONE = 0.25
        NUM-SHELVES = 4
        SHELF-KW/DOOR = 0
        LIGHTS-W/DEFROST = CYCLE-OFF
        FAN-KW/DOOR = 0.055
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = CYCLE-OFF
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/DOOR = 0.2142
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = -12
        SUPPLY-RETURN-DT = 10
        COIL-CAP/DOOR = 1540
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/DOOR = 500
        DEFROST-EFF = .93
        DEFROST-DT = 25
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TEMPERATURE
        DEFROST-DURATION = 40
        NUM-DEFROSTS/DAY = 1
        ..

$
$LIBRARY-ENTRY Hussmann-NRF                    REFG-FIXTURE    Display Fixtures
        TYPE = MULTI-DECK-DOORS
        NUMBER-OF-DOORS = 5
        COND/DOOR = 252
        INF-LOAD/DOOR = 10.4589000000001
        CANOPY-KW/DOOR = 0.076
        CANOPY-TO-ZONE = 0.25
        NUM-SHELVES = 4
        SHELF-KW/DOOR = 0
        LIGHTS-W/DEFROST = CYCLE-OFF
        FAN-KW/DOOR = 0.05
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = CYCLE-OFF
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/DOOR = 0.2136
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = -5
        SUPPLY-RETURN-DT = 10
        COIL-CAP/DOOR = 1425
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/DOOR = 500
        DEFROST-EFF = .93
        DEFROST-DT = 25
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TEMPERATURE
        DEFROST-DURATION = 40
        NUM-DEFROSTS/DAY = 1
        ..

$
$LIBRARY-ENTRY Hussmann-NRFL                   REFG-FIXTURE    Display Fixtures
        TYPE = MULTI-DECK   $SPECIALTY  RP12-10
        LINE-UP-LENGTH = 5
        CONDUCTION/LEN = 0
        INF-LOAD/LEN = 406.3899
        CANOPY-KW/LEN = 0.0632
        CANOPY-TO-ZONE = 0.25
        NUM-SHELVES = 4
        SHELF-KW/LEN = 0
        LIGHTS-W/DEFROST = STAY-ON
        FAN-KW/LEN = 0.05
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = STAY-ON   $RP12-10
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/LEN = 0.1104
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = 34
        SUPPLY-RETURN-DT = 10
        COIL-CAP/LEN = 1305
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/LEN = 500
        DEFROST-EFF = .93
        DEFROST-DT = 25
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TIME
        DEFROST-DURATION = 20
        NUM-DEFROSTS/DAY = 1
        ..

$
$LIBRARY-ENTRY Hussmann-NVGB                   REFG-FIXTURE    Display Fixtures
        TYPE = MULTI-DECK
        LINE-UP-LENGTH = 12
        CONDUCTION/LEN = 99.96
        INF-LOAD/LEN = 16.4529375
        CANOPY-KW/LEN = 0.01175
        CANOPY-TO-ZONE = 0.25
        NUM-SHELVES = 0
        SHELF-KW/LEN = 0
        LIGHTS-W/DEFROST = STAY-ON
        FAN-KW/LEN = 0
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = STAY-ON   $RP12-10
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/LEN = 0
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = 24
        SUPPLY-RETURN-DT = 10
        COIL-CAP/LEN = 162
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/LEN = 500
        DEFROST-EFF = .93
        DEFROST-DT = 10
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TIME
        DEFROST-DURATION = 20
        NUM-DEFROSTS/DAY = 1
        ..

$
$LIBRARY-ENTRY Hussmann-P                      REFG-FIXTURE    Display Fixtures
        TYPE = SINGLE-DECK
        LINE-UP-LENGTH = 12
        CONDUCTION/LEN = 42.56
        INF-LOAD/LEN = 287.550625
        NUM-SHELVES = 0
        SHELF-KW/LEN = 0
        FAN-KW/LEN = 0.00583333333333333
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = STAY-ON   $RP12-10
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/LEN = 0.01
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = 37
        SUPPLY-RETURN-DT = 10
        COIL-CAP/LEN = 480
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/LEN = 500
        DEFROST-EFF = .93
        DEFROST-DT = 10
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TIME
        DEFROST-DURATION = 20
        NUM-DEFROSTS/DAY = 4
        ..

$
$LIBRARY-ENTRY Hussmann-PH                     REFG-FIXTURE    Display Fixtures
        TYPE = MULTI-DECK
        LINE-UP-LENGTH = 12
        CONDUCTION/LEN = 77.112
        INF-LOAD/LEN = 468.2576875
        CANOPY-KW/LEN = 0.01175
        CANOPY-TO-ZONE = 0.25
        NUM-SHELVES = 1
        LIGHTS-W/DEFROST = STAY-ON
        FAN-KW/LEN = 0.00833333333333333
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = STAY-ON   $RP12-10
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/LEN = 0
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = 39
        SUPPLY-RETURN-DT = 10
        COIL-CAP/LEN = 770
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/LEN = 500
        DEFROST-EFF = .93
        DEFROST-DT = 10
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TIME
        DEFROST-DURATION = 20
        NUM-DEFROSTS/DAY = 4
        ..

$
$LIBRARY-ENTRY Hussmann-PHFM                   REFG-FIXTURE    Display Fixtures
        TYPE = MULTI-DECK
        LINE-UP-LENGTH = 12
        CONDUCTION/LEN = 77.112
        INF-LOAD/LEN = 468.2576875
        CANOPY-KW/LEN = 0.01175
        CANOPY-TO-ZONE = 0.25
        NUM-SHELVES = 1
        LIGHTS-W/DEFROST = STAY-ON
        FAN-KW/LEN = 0.00833333333333333
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = STAY-ON   $RP12-10
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/LEN = 0
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = 39
        SUPPLY-RETURN-DT = 10
        COIL-CAP/LEN = 770
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/LEN = 500
        DEFROST-EFF = .93
        DEFROST-DT = 10
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TIME
        DEFROST-DURATION = 20
        NUM-DEFROSTS/DAY = 4
        ..

$
$LIBRARY-ENTRY Hussmann-PHSM                   REFG-FIXTURE    Display Fixtures
        TYPE = MULTI-DECK
        LINE-UP-LENGTH = 12
        CONDUCTION/LEN = 77.112
        INF-LOAD/LEN = 468.2576875
        CANOPY-KW/LEN = 0.01175
        CANOPY-TO-ZONE = 0.25
        NUM-SHELVES = 1
        LIGHTS-W/DEFROST = STAY-ON
        FAN-KW/LEN = 0.00833333333333333
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = STAY-ON   $RP12-10
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/LEN = 0
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = 39
        SUPPLY-RETURN-DT = 10
        COIL-CAP/LEN = 770
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/LEN = 500
        DEFROST-EFF = .93
        DEFROST-DT = 10
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TIME
        DEFROST-DURATION = 20
        NUM-DEFROSTS/DAY = 4
        ..

$
$LIBRARY-ENTRY Hussmann-PHU                    REFG-FIXTURE    Display Fixtures
        TYPE = MULTI-DECK
        LINE-UP-LENGTH = 12
        CONDUCTION/LEN = 77.112
        INF-LOAD/LEN = 468.2576875
        CANOPY-KW/LEN = 0.01175
        CANOPY-TO-ZONE = 0.25
        NUM-SHELVES = 1
        LIGHTS-W/DEFROST = STAY-ON
        FAN-KW/LEN = 0.00833333333333333
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = STAY-ON   $RP12-10
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/LEN = 0
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = 39
        SUPPLY-RETURN-DT = 10
        COIL-CAP/LEN = 770
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/LEN = 500
        DEFROST-EFF = .93
        DEFROST-DT = 10
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TIME
        DEFROST-DURATION = 20
        NUM-DEFROSTS/DAY = 4
        ..

$
$LIBRARY-ENTRY Hussmann-RCA                    REFG-FIXTURE    Display Fixtures
        TYPE = MULTI-DECK-DOORS
        NUMBER-OF-DOORS = 5
        COND/DOOR = 274.05
        INF-LOAD/DOOR = 65.8368
        CANOPY-KW/DOOR = 0.076
        CANOPY-TO-ZONE = 0.25
        NUM-SHELVES = 4
        SHELF-KW/DOOR = 0
        LIGHTS-W/DEFROST = CYCLE-OFF
        FAN-KW/DOOR = 0.055
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = CYCLE-OFF
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/DOOR = 0.2142
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = -12
        DEFROST-DT = 25
        COIL-CAP/DOOR = 1540
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/DOOR = 500
        DEFROST-EFF = .93
        DEFROST-DT = 25
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TEMPERATURE
        DEFROST-DURATION = 40
        NUM-DEFROSTS/DAY = 1
        ..

$
$LIBRARY-ENTRY Hussmann-RFA                    REFG-FIXTURE    Display Fixtures
        TYPE = MULTI-DECK-DOORS
        NUMBER-OF-DOORS = 5
        COND/DOOR = 252
        INF-LOAD/DOOR = 10.4589000000001
        CANOPY-KW/DOOR = 0.076
        CANOPY-TO-ZONE = 0.25
        NUM-SHELVES = 4
        SHELF-KW/DOOR = 0
        LIGHTS-W/DEFROST = CYCLE-OFF
        FAN-KW/DOOR = 0.05
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = CYCLE-OFF
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/DOOR = 0.2136
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = -5
        SUPPLY-RETURN-DT = 10
        COIL-CAP/DOOR = 1425
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/DOOR = 500
        DEFROST-EFF = .93
        DEFROST-DT = 25
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TEMPERATURE
        DEFROST-DURATION = 40
        NUM-DEFROSTS/DAY = 1
        ..

$
$LIBRARY-ENTRY Hussmann-RGP                    REFG-FIXTURE    Display Fixtures
        TYPE = MULTI-DECK
        LINE-UP-LENGTH = 12
        CONDUCTION/LEN = 102.102
        INF-LOAD/LEN = 742.108775
        CANOPY-KW/LEN = 0.0072
        CANOPY-TO-ZONE = 0.25
        NUM-SHELVES = 2
        SHELF-KW/LEN = 0
        LIGHTS-W/DEFROST = STAY-ON
        FAN-KW/LEN = 0.0144
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = STAY-ON   $RP12-10
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/LEN = 0.0101666666666667
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = 24
        SUPPLY-RETURN-DT = 10
        COIL-CAP/LEN = 1200
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/LEN = 500
        DEFROST-EFF = .93
        DEFROST-DT = 10
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TIME
        DEFROST-DURATION = 59
        NUM-DEFROSTS/DAY = 3
        ..

$
$LIBRARY-ENTRY Hussmann-RGPML-48D              REFG-FIXTURE    Display Fixtures
        TYPE = MULTI-DECK
        LINE-UP-LENGTH = 12
        CONDUCTION/LEN = 109.242
        INF-LOAD/LEN = 885.33738
        CANOPY-KW/LEN = 0.01792
        CANOPY-TO-ZONE = 0.25
        NUM-SHELVES = 2
        SHELF-KW/LEN = 0
        LIGHTS-W/DEFROST = STAY-ON
        FAN-KW/LEN = 0.0144
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = STAY-ON   $RP12-10
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/LEN = 0
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = 24
        SUPPLY-RETURN-DT = 10
        COIL-CAP/LEN = 1400
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/LEN = 500
        DEFROST-EFF = .93
        DEFROST-DT = 10
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TIME
        DEFROST-DURATION = 59
        NUM-DEFROSTS/DAY = 3
        ..

$
$LIBRARY-ENTRY Hussmann-RGPML-48M              REFG-FIXTURE    Display Fixtures
        TYPE = MULTI-DECK
        LINE-UP-LENGTH = 12
        CONDUCTION/LEN = 102.102
        INF-LOAD/LEN = 1040.69238
        CANOPY-KW/LEN = 0.01792
        CANOPY-TO-ZONE = 0.25
        NUM-SHELVES = 2
        SHELF-KW/LEN = 0
        LIGHTS-W/DEFROST = STAY-ON
        FAN-KW/LEN = 0.0144
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = STAY-ON   $RP12-10
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/LEN = 0
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = 24
        SUPPLY-RETURN-DT = 10
        COIL-CAP/LEN = 1600
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/LEN = 500
        DEFROST-EFF = .93
        DEFROST-DT = 10
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TIME
        DEFROST-DURATION = 59
        NUM-DEFROSTS/DAY = 3
        ..

$
$LIBRARY-ENTRY Hussmann-RGPML-54D              REFG-FIXTURE    Display Fixtures
        TYPE = MULTI-DECK
        LINE-UP-LENGTH = 12
        CONDUCTION/LEN = 109.242
        INF-LOAD/LEN = 885.33738
        CANOPY-KW/LEN = 0.01792
        CANOPY-TO-ZONE = 0.25
        NUM-SHELVES = 2
        SHELF-KW/LEN = 0
        LIGHTS-W/DEFROST = STAY-ON
        FAN-KW/LEN = 0.0144
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = STAY-ON   $RP12-10
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/LEN = 0
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = 24
        SUPPLY-RETURN-DT = 10
        COIL-CAP/LEN = 1400
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/LEN = 500
        DEFROST-EFF = .93
        DEFROST-DT = 10
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TIME
        DEFROST-DURATION = 59
        NUM-DEFROSTS/DAY = 3
        ..

$
$LIBRARY-ENTRY Hussmann-RGPML-54M              REFG-FIXTURE    Display Fixtures
        TYPE = MULTI-DECK
        LINE-UP-LENGTH = 12
        CONDUCTION/LEN = 102.102
        INF-LOAD/LEN = 1040.69238
        CANOPY-KW/LEN = 0.01792
        CANOPY-TO-ZONE = 0.25
        NUM-SHELVES = 2
        SHELF-KW/LEN = 0
        LIGHTS-W/DEFROST = STAY-ON
        FAN-KW/LEN = 0.0144
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = STAY-ON   $RP12-10
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/LEN = 0
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = 24
        SUPPLY-RETURN-DT = 10
        COIL-CAP/LEN = 1600
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/LEN = 500
        DEFROST-EFF = .93
        DEFROST-DT = 10
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TIME
        DEFROST-DURATION = 59
        NUM-DEFROSTS/DAY = 3
        ..

$
$LIBRARY-ENTRY Hussmann-RGPML-72D              REFG-FIXTURE    Display Fixtures
        TYPE = MULTI-DECK
        LINE-UP-LENGTH = 12
        CONDUCTION/LEN = 109.242
        INF-LOAD/LEN = 1035.33738
        CANOPY-KW/LEN = 0.01792
        CANOPY-TO-ZONE = 0.25
        NUM-SHELVES = 2
        SHELF-KW/LEN = 0
        LIGHTS-W/DEFROST = STAY-ON
        FAN-KW/LEN = 0.0144
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = STAY-ON   $RP12-10
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/LEN = 0
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = 24
        SUPPLY-RETURN-DT = 10
        COIL-CAP/LEN = 1600
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/LEN = 500
        DEFROST-EFF = .93
        DEFROST-DT = 10
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TIME
        DEFROST-DURATION = 59
        NUM-DEFROSTS/DAY = 3
        ..

$
$LIBRARY-ENTRY Hussmann-RGPML-72M              REFG-FIXTURE    Display Fixtures
        TYPE = MULTI-DECK
        LINE-UP-LENGTH = 12
        CONDUCTION/LEN = 102.102
        INF-LOAD/LEN = 1076.1951
        CANOPY-KW/LEN = 0.0384
        CANOPY-TO-ZONE = 0.25
        NUM-SHELVES = 2
        SHELF-KW/LEN = 0
        LIGHTS-W/DEFROST = STAY-ON
        FAN-KW/LEN = 0.024
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = STAY-ON   $RP12-10
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/LEN = 0
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = 24
        SUPPLY-RETURN-DT = 10
        COIL-CAP/LEN = 1750
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/LEN = 500
        DEFROST-EFF = .93
        DEFROST-DT = 10
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TIME
        DEFROST-DURATION = 59
        NUM-DEFROSTS/DAY = 3
        ..

$
$LIBRARY-ENTRY Hussmann-RGPSM                  REFG-FIXTURE    Display Fixtures
        TYPE = MULTI-DECK   $SPECIALTY  RP12-10
        LINE-UP-LENGTH = 12
        CONDUCTION/LEN = 0
        INF-LOAD/LEN = 425.24688
        CANOPY-KW/LEN = 0.01472
        CANOPY-TO-ZONE = 0.25
        NUM-SHELVES = 0
        SHELF-KW/LEN = 0
        LIGHTS-W/DEFROST = STAY-ON
        FAN-KW/LEN = 0.0096
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = STAY-ON   $RP12-10
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/LEN = 0
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = 30
        SUPPLY-RETURN-DT = 10
        COIL-CAP/LEN = 650
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/LEN = 500
        DEFROST-EFF = .93
        DEFROST-DT = 10
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TIME
        DEFROST-DURATION = 20
        NUM-DEFROSTS/DAY = 3
        ..

$
$LIBRARY-ENTRY Hussmann-RGSDL                  REFG-FIXTURE    Display Fixtures
        TYPE = MULTI-DECK
        LINE-UP-LENGTH = 12
        CONDUCTION/LEN = 100.674
        INF-LOAD/LEN = 32.2666
        CANOPY-KW/LEN = 0.0344
        CANOPY-TO-ZONE = 0.25
        NUM-SHELVES = 2
        SHELF-KW/LEN = 0
        LIGHTS-W/DEFROST = STAY-ON
        FAN-KW/LEN = 0.0096
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = STAY-ON   $RP12-10
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/LEN = 0.0337333333333333
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = 28
        SUPPLY-RETURN-DT = 10
        COIL-CAP/LEN = 409
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/LEN = 500
        DEFROST-EFF = .93
        DEFROST-DT = 10
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TIME
        DEFROST-DURATION = 20
        NUM-DEFROSTS/DAY = 3
        ..

$
$LIBRARY-ENTRY Hussmann-RGSDL                  REFG-FIXTURE    Display Fixtures
        TYPE = SINGLE-DECK
        LINE-UP-LENGTH = 12
        CONDUCTION/LEN = 57.12
        INF-LOAD/LEN = 133.1821
        CANOPY-KW/LEN = 0.0344
        CANOPY-TO-ZONE = 0.25
        NUM-SHELVES = 0
        SHELF-KW/LEN = 0
        LIGHTS-W/DEFROST = STAY-ON
        FAN-KW/LEN = 0.0096
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = STAY-ON   $RP12-10
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/LEN = 0.0337333333333333
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = 24
        SUPPLY-RETURN-DT = 10
        COIL-CAP/LEN = 500
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/LEN = 500
        DEFROST-EFF = .93
        DEFROST-DT = 10
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TIME
        DEFROST-DURATION = 20
        NUM-DEFROSTS/DAY = 3
        ..

$
$LIBRARY-ENTRY Hussmann-RGSDS                  REFG-FIXTURE    Display Fixtures
        TYPE = MULTI-DECK
        LINE-UP-LENGTH = 12
        CONDUCTION/LEN = 92.12
        INF-LOAD/LEN = 38.6821
        CANOPY-KW/LEN = 0.0344
        CANOPY-TO-ZONE = 0.25
        NUM-SHELVES = 0
        SHELF-KW/LEN = 0
        LIGHTS-W/DEFROST = STAY-ON
        FAN-KW/LEN = 0.0096
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = STAY-ON   $RP12-10
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/LEN = 0.0337333333333333
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = 28
        SUPPLY-RETURN-DT = 10
        COIL-CAP/LEN = 409
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/LEN = 500
        DEFROST-EFF = .93
        DEFROST-DT = 10
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TIME
        DEFROST-DURATION = 20
        NUM-DEFROSTS/DAY = 3
        ..

$
$LIBRARY-ENTRY Hussmann-RGSDS                  REFG-FIXTURE    Display Fixtures
        TYPE = SINGLE-DECK
        LINE-UP-LENGTH = 12
        CONDUCTION/LEN = 57.12
        INF-LOAD/LEN = 133.1821
        CANOPY-KW/LEN = 0.0344
        CANOPY-TO-ZONE = 0.25
        NUM-SHELVES = 0
        SHELF-KW/LEN = 0
        LIGHTS-W/DEFROST = STAY-ON
        FAN-KW/LEN = 0.0096
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = STAY-ON   $RP12-10
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/LEN = 0.0337333333333333
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = 24
        SUPPLY-RETURN-DT = 10
        COIL-CAP/LEN = 500
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/LEN = 500
        DEFROST-EFF = .93
        DEFROST-DT = 10
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TIME
        DEFROST-DURATION = 20
        NUM-DEFROSTS/DAY = 3
        ..

$
$LIBRARY-ENTRY Hussmann-RGSFF                  REFG-FIXTURE    Display Fixtures
        TYPE = SINGLE-DECK
        LINE-UP-LENGTH = 12
        CONDUCTION/LEN = 61.2
        INF-LOAD/LEN = 222.0264
        NUM-SHELVES = 0
        SHELF-KW/LEN = 0
        FAN-KW/LEN = 0.0096
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = CYCLE-OFF
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/LEN = 0
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = -10
        SUPPLY-RETURN-DT = 10
        COIL-CAP/LEN = 390
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/LEN = 500
        DEFROST-EFF = .93
        DEFROST-DT = 25
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TIME
        DEFROST-DURATION = 59
        NUM-DEFROSTS/DAY = 2
        ..

$
$LIBRARY-ENTRY Hussmann-RGSFF                  REFG-FIXTURE    Display Fixtures
        TYPE = SINGLE-DECK
        LINE-UP-LENGTH = 12
        CONDUCTION/LEN = 68.4
        INF-LOAD/LEN = 280.3764
        NUM-SHELVES = 0
        SHELF-KW/LEN = 0
        FAN-KW/LEN = 0.0096
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = CYCLE-OFF
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/LEN = 0
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = -20
        SUPPLY-RETURN-DT = 10
        COIL-CAP/LEN = 475
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/LEN = 500
        DEFROST-EFF = .93
        DEFROST-DT = 25
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TIME
        DEFROST-DURATION = 59
        NUM-DEFROSTS/DAY = 2
        ..

$
$LIBRARY-ENTRY Hussmann-RGSFL                  REFG-FIXTURE    Display Fixtures
        TYPE = SINGLE-DECK
        LINE-UP-LENGTH = 12
        CONDUCTION/LEN = 50.4
        INF-LOAD/LEN = 152.551245625
        CANOPY-KW/LEN = 0.01952
        CANOPY-TO-ZONE = 0.25
        NUM-SHELVES = 0
        SHELF-KW/LEN = 0
        LIGHTS-W/DEFROST = STAY-ON
        FAN-KW/LEN = 0
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = STAY-ON   $RP12-10
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/LEN = 0.0115958333333333
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = 30
        SUPPLY-RETURN-DT = 10
        COIL-CAP/LEN = 360
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/LEN = 500
        DEFROST-EFF = .93
        DEFROST-DT = 10
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TIME
        DEFROST-DURATION = 20
        NUM-DEFROSTS/DAY = 1
        ..

$
$LIBRARY-ENTRY Hussmann-RGSFS                  REFG-FIXTURE    Display Fixtures
        TYPE = SINGLE-DECK
        LINE-UP-LENGTH = 12
        CONDUCTION/LEN = 50.4
        INF-LOAD/LEN = 152.551245625
        CANOPY-KW/LEN = 0.01952
        CANOPY-TO-ZONE = 0.25
        NUM-SHELVES = 0
        SHELF-KW/LEN = 0
        LIGHTS-W/DEFROST = STAY-ON
        FAN-KW/LEN = 0
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = STAY-ON   $RP12-10
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/LEN = 0.0115958333333333
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = 30
        SUPPLY-RETURN-DT = 10
        COIL-CAP/LEN = 360
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/LEN = 500
        DEFROST-EFF = .93
        DEFROST-DT = 10
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TIME
        DEFROST-DURATION = 20
        NUM-DEFROSTS/DAY = 1
        ..

$
$LIBRARY-ENTRY Hussmann-RGSML                  REFG-FIXTURE    Display Fixtures
        TYPE = SINGLE-DECK
        LINE-UP-LENGTH = 12
        CONDUCTION/LEN = 50.4
        INF-LOAD/LEN = 152.551245625
        CANOPY-KW/LEN = 0.01952
        CANOPY-TO-ZONE = 0.25
        NUM-SHELVES = 0
        SHELF-KW/LEN = 0
        LIGHTS-W/DEFROST = STAY-ON
        FAN-KW/LEN = 0
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = STAY-ON   $RP12-10
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/LEN = 0.0115958333333333
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = 30
        SUPPLY-RETURN-DT = 10
        COIL-CAP/LEN = 360
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/LEN = 500
        DEFROST-EFF = .93
        DEFROST-DT = 10
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TIME
        DEFROST-DURATION = 20
        NUM-DEFROSTS/DAY = 1
        ..

$
$LIBRARY-ENTRY Hussmann-RGSMS                  REFG-FIXTURE    Display Fixtures
        TYPE = SINGLE-DECK
        LINE-UP-LENGTH = 12
        CONDUCTION/LEN = 50.4
        INF-LOAD/LEN = 152.551245625
        CANOPY-KW/LEN = 0.01952
        CANOPY-TO-ZONE = 0.25
        NUM-SHELVES = 0
        SHELF-KW/LEN = 0
        LIGHTS-W/DEFROST = STAY-ON
        FAN-KW/LEN = 0
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = STAY-ON   $RP12-10
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/LEN = 0.0115958333333333
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = 30
        SUPPLY-RETURN-DT = 10
        COIL-CAP/LEN = 360
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/LEN = 500
        DEFROST-EFF = .93
        DEFROST-DT = 10
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TIME
        DEFROST-DURATION = 20
        NUM-DEFROSTS/DAY = 1
        ..

$
$LIBRARY-ENTRY Hussmann-RGSSFF                 REFG-FIXTURE    Display Fixtures
        TYPE = MULTI-DECK
        LINE-UP-LENGTH = 12
        CONDUCTION/LEN = 122.265
        INF-LOAD/LEN = 239.97765
        NUM-SHELVES = 0
        SHELF-KW/LEN = 0
        FAN-KW/LEN = 0.0096
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = CYCLE-OFF
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/LEN = 0
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = -20
        SUPPLY-RETURN-DT = 10
        COIL-CAP/LEN = 475
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/LEN = 500
        DEFROST-EFF = .93
        DEFROST-DT = 25
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TIME
        DEFROST-DURATION = 59
        NUM-DEFROSTS/DAY = 2
        ..

$
$LIBRARY-ENTRY Hussmann-RGSSFF                 REFG-FIXTURE    Display Fixtures
        TYPE = MULTI-DECK
        LINE-UP-LENGTH = 12
        CONDUCTION/LEN = 109.395
        INF-LOAD/LEN = 185.88015
        NUM-SHELVES = 0
        SHELF-KW/LEN = 0
        FAN-KW/LEN = 0.0096
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = CYCLE-OFF
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/LEN = 0
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = -10
        SUPPLY-RETURN-DT = 10
        COIL-CAP/LEN = 390
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/LEN = 500
        DEFROST-EFF = .93
        DEFROST-DT = 25
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TIME
        DEFROST-DURATION = 59
        NUM-DEFROSTS/DAY = 2
        ..

$
$LIBRARY-ENTRY Hussmann-RGSSFP                 REFG-FIXTURE    Display Fixtures
        TYPE = MULTI-DECK   $SPECIALTY  RP12-10
        LINE-UP-LENGTH = 12
        CONDUCTION/LEN = 0
        INF-LOAD/LEN = 395.9886
        CANOPY-KW/LEN = 0.036
        CANOPY-TO-ZONE = 0.25
        NUM-SHELVES = 0
        SHELF-KW/LEN = 0
        LIGHTS-W/DEFROST = STAY-ON
        FAN-KW/LEN = 0.0144
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = STAY-ON   $RP12-10
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/LEN = 0
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = 28
        SUPPLY-RETURN-DT = 10
        COIL-CAP/LEN = 700
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/LEN = 500
        DEFROST-EFF = .93
        DEFROST-DT = 10
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TIME
        DEFROST-DURATION = 20
        NUM-DEFROSTS/DAY = 3
        ..

$
$LIBRARY-ENTRY Hussmann-RGSSM                  REFG-FIXTURE    Display Fixtures
        TYPE = MULTI-DECK   $SPECIALTY  RP12-10
        LINE-UP-LENGTH = 12
        CONDUCTION/LEN = 0
        INF-LOAD/LEN = 578.1396
        CANOPY-KW/LEN = 0.0096
        CANOPY-TO-ZONE = 0.25
        NUM-SHELVES = 0
        SHELF-KW/LEN = 0
        LIGHTS-W/DEFROST = STAY-ON   $RP12-10
        FAN-KW/LEN = 0.0048
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = STAY-ON   $RP12-10
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/LEN = 0
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = 27
        SUPPLY-RETURN-DT = 10
        COIL-CAP/LEN = 820
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/LEN = 500
        DEFROST-EFF = .93
        DEFROST-DT = 10
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TIME
        DEFROST-DURATION = 20
        NUM-DEFROSTS/DAY = 0
        ..

$
$LIBRARY-ENTRY Hussmann-RHCA                   REFG-FIXTURE    Display Fixtures
        TYPE = MULTI-DECK-DOORS
        NUMBER-OF-DOORS = 5
        COND/DOOR = 274.05
        INF-LOAD/DOOR = 215.1714
        CANOPY-KW/DOOR = 0.076
        CANOPY-TO-ZONE = 0.25
        NUM-SHELVES = 4
        SHELF-KW/DOOR = 0
        LIGHTS-W/DEFROST = STAY-ON
        FAN-KW/DOOR = 0.05
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = CYCLE-OFF
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/DOOR = 0.2136
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = -12
        SUPPLY-RETURN-DT = 10
        COIL-CAP/DOOR = 1720
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/DOOR = 500
        DEFROST-EFF = .93
        DEFROST-DT = 25
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TEMPERATURE
        DEFROST-DURATION = 59
        NUM-DEFROSTS/DAY = 1
        ..

$
$LIBRARY-ENTRY Hussmann-RHFA                   REFG-FIXTURE    Display Fixtures
        TYPE = MULTI-DECK-DOORS
        NUMBER-OF-DOORS = 5
        COND/DOOR = 252
        INF-LOAD/DOOR = 119.499
        CANOPY-KW/DOOR = 0.069
        CANOPY-TO-ZONE = 0.25
        NUM-SHELVES = 4
        SHELF-KW/DOOR = 0
        LIGHTS-W/DEFROST = STAY-ON
        FAN-KW/DOOR = 0.05
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = CYCLE-OFF
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/DOOR = 0.245
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = -5
        SUPPLY-RETURN-DT = 10
        COIL-CAP/DOOR = 1335
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/DOOR = 500
        DEFROST-EFF = .93
        DEFROST-DT = 25
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TEMPERATURE
        DEFROST-DURATION = 59
        NUM-DEFROSTS/DAY = 1
        ..

$
$LIBRARY-ENTRY Hussmann-RIC                    REFG-FIXTURE    Display Fixtures
        TYPE = MULTI-DECK   $SPECIALTY  RP12-10
        LINE-UP-LENGTH = 12
        CONDUCTION/LEN = 0
        INF-LOAD/LEN = 1000.907755
        CANOPY-KW/LEN = 0.01112
        CANOPY-TO-ZONE = 0.25
        NUM-SHELVES = 0
        SHELF-KW/LEN = 0
        LIGHTS-W/DEFROST = STAY-ON
        FAN-KW/LEN = 0.0192
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = STAY-ON   $RP12-10
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/LEN = 0.0108333333333333
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = 25
        SUPPLY-RETURN-DT = 10
        COIL-CAP/LEN = 1475
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/LEN = 500
        DEFROST-EFF = .93
        DEFROST-DT = 10
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TIME
        DEFROST-DURATION = 59
        NUM-DEFROSTS/DAY = 4
        ..

$
$LIBRARY-ENTRY Hussmann-SH6                    REFG-FIXTURE    Display Fixtures
        TYPE = MULTI-DECK
        LINE-UP-LENGTH = 6
        CONDUCTION/LEN = 230.265
        INF-LOAD/LEN = 695.605625
        CANOPY-KW/LEN = 0.0675
        CANOPY-TO-ZONE = 0.25
        NUM-SHELVES = 0
        SHELF-KW/LEN = 0
        LIGHTS-W/DEFROST = STAY-ON
        FAN-KW/LEN = 0.0166666666666667
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = STAY-ON   $RP12-10
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/LEN = 0
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = 32
        SUPPLY-RETURN-DT = 10
        COIL-CAP/LEN = 1445
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/LEN = 500
        DEFROST-EFF = .93
        DEFROST-DT = 10
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TIME
        DEFROST-DURATION = 20
        NUM-DEFROSTS/DAY = 12
        ..

$
$LIBRARY-ENTRY Hussmann-UML                    REFG-FIXTURE    Display Fixtures
        TYPE = MULTI-DECK-DOORS
        NUMBER-OF-DOORS = 5
        COND/DOOR = 252
        INF-LOAD/DOOR = 10.4589000000001
        CANOPY-KW/DOOR = 0.076
        CANOPY-TO-ZONE = 0.25
        NUM-SHELVES = 0
        SHELF-KW/DOOR = 0
        LIGHTS-W/DEFROST = STAY-ON
        FAN-KW/DOOR = 0.05
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = CYCLE-OFF
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/DOOR = 0.2136
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = -5
        SUPPLY-RETURN-DT = 10
        COIL-CAP/DOOR = 1425
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/DOOR = 500
        DEFROST-EFF = .93
        DEFROST-DT = 25
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TIME
        DEFROST-DURATION = 40
        NUM-DEFROSTS/DAY = 1
        ..

$
$LIBRARY-ENTRY Hussmann-VBK                    REFG-FIXTURE    Display Fixtures
        TYPE = MULTI-DECK
        LINE-UP-LENGTH = 12
        CONDUCTION/LEN = 80.36
        INF-LOAD/LEN = 90.52735
        CANOPY-KW/LEN = 0.0104
        CANOPY-TO-ZONE = 0.25
        NUM-SHELVES = 0
        SHELF-KW/LEN = 0
        LIGHTS-W/DEFROST = STAY-ON
        FAN-KW/LEN = 0.00833333333333333
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = STAY-ON   $RP12-10
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/LEN = 0
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = 34
        SUPPLY-RETURN-DT = 10
        COIL-CAP/LEN = 265
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/LEN = 500
        DEFROST-EFF = .93
        DEFROST-DT = 10
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TIME
        DEFROST-DURATION = 20
        NUM-DEFROSTS/DAY = 1
        ..

$
$LIBRARY-ENTRY Hussmann-VBL                    REFG-FIXTURE    Display Fixtures
        TYPE = MULTI-DECK
        LINE-UP-LENGTH = 12
        CONDUCTION/LEN = 80.36
        INF-LOAD/LEN = 79.27735
        CANOPY-KW/LEN = 0.0104
        CANOPY-TO-ZONE = 0.25
        NUM-SHELVES = 0
        SHELF-KW/LEN = 0
        LIGHTS-W/DEFROST = STAY-ON
        FAN-KW/LEN = 0.00833333333333333
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = STAY-ON   $RP12-10
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/LEN = 0
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = 34
        SUPPLY-RETURN-DT = 10
        COIL-CAP/LEN = 250
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/LEN = 500
        DEFROST-EFF = .93
        DEFROST-DT = 10
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TIME
        DEFROST-DURATION = 20
        NUM-DEFROSTS/DAY = 1
        ..

$
$LIBRARY-ENTRY Hussmann-VFMGC                  REFG-FIXTURE    Display Fixtures
        TYPE = MULTI-DECK
        LINE-UP-LENGTH = 12
        CONDUCTION/LEN = 103.88
        INF-LOAD/LEN = 174.4316875
        CANOPY-KW/LEN = 0.01175
        CANOPY-TO-ZONE = 0.25
        NUM-SHELVES = 0
        SHELF-KW/LEN = 0
        LIGHTS-W/DEFROST = STAY-ON
        FAN-KW/LEN = 0.00833333333333333
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = CYCLE-OFF
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/LEN = 0
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = 22
        SUPPLY-RETURN-DT = 10
        COIL-CAP/LEN = 405
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/LEN = 500
        DEFROST-EFF = .93
        DEFROST-DT = 10
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TIME
        DEFROST-DURATION = 20
        NUM-DEFROSTS/DAY = 1
        ..

$
$LIBRARY-ENTRY Hussmann-VGL                    REFG-FIXTURE    Display Fixtures
        TYPE = MULTI-DECK
        LINE-UP-LENGTH = 12
        CONDUCTION/LEN = 99.96
        INF-LOAD/LEN = 16.4529375
        CANOPY-KW/LEN = 0.01175
        CANOPY-TO-ZONE = 0.25
        NUM-SHELVES = 0
        SHELF-KW/LEN = 0
        LIGHTS-W/DEFROST = STAY-ON
        FAN-KW/LEN = 0
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = STAY-ON   $RP12-10
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/LEN = 0
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = 24
        SUPPLY-RETURN-DT = 10
        COIL-CAP/LEN = 162
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/LEN = 500
        DEFROST-EFF = .93
        DEFROST-DT = 10
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TIME
        DEFROST-DURATION = 20
        NUM-DEFROSTS/DAY = 1
        ..

$
$LIBRARY-ENTRY Hussmann-VGS                    REFG-FIXTURE    Display Fixtures
        TYPE = MULTI-DECK
        LINE-UP-LENGTH = 12
        CONDUCTION/LEN = 99.96
        INF-LOAD/LEN = 16.4529375
        CANOPY-KW/LEN = 0.01175
        CANOPY-TO-ZONE = 0.25
        NUM-SHELVES = 0
        SHELF-KW/LEN = 0
        LIGHTS-W/DEFROST = STAY-ON
        FAN-KW/LEN = 0
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = STAY-ON   $RP12-10
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/LEN = 0
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = 24
        SUPPLY-RETURN-DT = 10
        COIL-CAP/LEN = 162
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/LEN = 500
        DEFROST-EFF = .93
        DEFROST-DT = 10
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TIME
        DEFROST-DURATION = 20
        NUM-DEFROSTS/DAY = 1
        ..

$
$LIBRARY-ENTRY Kysor-Warren-D6L1-DY            REFG-FIXTURE    Display Fixtures
        TYPE = MULTI-DECK
        LINE-UP-LENGTH = 12
        CONDUCTION/LEN = 107.1
        INF-LOAD/LEN = 861.107875
        CANOPY-KW/LEN = 0.0158333333333333
        CANOPY-TO-ZONE = 0.25
        NUM-SHELVES = 4
        SHELF-KW/LEN = 0
        LIGHTS-W/DEFROST = STAY-ON
        FAN-KW/LEN = 0.009
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = CYCLE-OFF
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/LEN = 0
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = 25
        SUPPLY-RETURN-DT = 10
        COIL-CAP/LEN = 1340
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/LEN = 500
        DEFROST-EFF = .93
        DEFROST-DT = 10
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TIME
        DEFROST-DURATION = 26
        NUM-DEFROSTS/DAY = 4
        ..

$
$LIBRARY-ENTRY Kysor-Warren-D6L1-DL            REFG-FIXTURE    Display Fixtures
        TYPE = MULTI-DECK
        LINE-UP-LENGTH = 12
        CONDUCTION/LEN = 117.81
        INF-LOAD/LEN = 853.075375
        CANOPY-KW/LEN = 0.0158333333333333
        CANOPY-TO-ZONE = 0.25
        NUM-SHELVES = 4
        SHELF-KW/LEN = 0
        LIGHTS-W/DEFROST = STAY-ON
        FAN-KW/LEN = 0.009
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = CYCLE-OFF
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/LEN = 0
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = 20
        SUPPLY-RETURN-DT = 10
        COIL-CAP/LEN = 1340
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/LEN = 500
        DEFROST-EFF = .93
        DEFROST-DT = 10
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TIME
        DEFROST-DURATION = 26
        NUM-DEFROSTS/DAY = 4
        ..

$
$LIBRARY-ENTRY Kysor-Warren-D6RL1              REFG-FIXTURE    Display Fixtures
        TYPE = MULTI-DECK
        LINE-UP-LENGTH = 12
        CONDUCTION/LEN = 96.39
        INF-LOAD/LEN = 801.640375
        CANOPY-KW/LEN = 0.0158333333333333
        CANOPY-TO-ZONE = 0.25
        NUM-SHELVES = 4
        SHELF-KW/LEN = 0
        LIGHTS-W/DEFROST = STAY-ON
        FAN-KW/LEN = 0.009
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = CYCLE-OFF
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/LEN = 0
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = 30
        SUPPLY-RETURN-DT = 10
        COIL-CAP/LEN = 1250
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/LEN = 500
        DEFROST-EFF = .93
        DEFROST-DT = 10
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TIME
        DEFROST-DURATION = 26
        NUM-DEFROSTS/DAY = 4
        ..

$
$LIBRARY-ENTRY Kysor-Warren-H3ZV1              REFG-FIXTURE    Display Fixtures
        TYPE = MULTI-DECK
        LINE-UP-LENGTH = 12
        CONDUCTION/LEN = 96.39
        INF-LOAD/LEN = 583.6796875
        CANOPY-KW/LEN = 0.0158333333333333
        CANOPY-TO-ZONE = 0.25
        NUM-SHELVES = 2
        SHELF-KW/LEN = 0
        LIGHTS-W/DEFROST = STAY-ON
        FAN-KW/LEN = 0.00625
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = CYCLE-OFF
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/LEN = 0
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = 30
        SUPPLY-RETURN-DT = 10
        COIL-CAP/LEN = 950
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/LEN = 500
        DEFROST-EFF = .93
        DEFROST-DT = 10
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TIME
        DEFROST-DURATION = 20
        NUM-DEFROSTS/DAY = 4
        ..

$
$LIBRARY-ENTRY Kysor-Warren-IL1                REFG-FIXTURE    Display Fixtures
        TYPE = SINGLE-DECK
        LINE-UP-LENGTH = 12
        CONDUCTION/LEN = 61.2
        INF-LOAD/LEN = 183.706875
        NUM-SHELVES = 0
        SHELF-KW/LEN = 0
        FAN-KW/LEN = 0.00416666666666667
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = CYCLE-OFF
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/LEN = 0.0233333333333333
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = -10
        SUPPLY-RETURN-DT = 10
        COIL-CAP/LEN = 400
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/LEN = 500
        DEFROST-EFF = .93
        DEFROST-DT = 25
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TIME
        DEFROST-DURATION = 59
        NUM-DEFROSTS/DAY = 1
        ..

$
$LIBRARY-ENTRY Kysor-Warren-IV5H1              REFG-FIXTURE    Display Fixtures
        TYPE = MULTI-DECK-DOORS
        NUMBER-OF-DOORS = 5
        COND/DOOR = 283.5
        INF-LOAD/DOOR = 210.4902
        CANOPY-KW/DOOR = 0.1196
        CANOPY-TO-ZONE = 0.25
        NUM-SHELVES = 4
        SHELF-KW/DOOR = 0
        LIGHTS-W/DEFROST = CYCLE-OFF
        FAN-KW/DOOR = 0.036
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = CYCLE-OFF
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/DOOR = 0.1772
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = -15
        SUPPLY-RETURN-DT = 10
        COIL-CAP/DOOR = 1700
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/DOOR = 500
        DEFROST-EFF = .93
        DEFROST-DT = 25
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TIME
        DEFROST-DURATION = 40
        NUM-DEFROSTS/DAY = 1
        ..

$
$LIBRARY-ENTRY Kysor-Warren-L5A1               REFG-FIXTURE    Display Fixtures
        TYPE = MULTI-DECK
        LINE-UP-LENGTH = 12
        CONDUCTION/LEN = 109.395
        INF-LOAD/LEN = 712.8099375
        CANOPY-KW/LEN = 0.0316666666666667
        CANOPY-TO-ZONE = 0.25
        NUM-SHELVES = 4
        SHELF-KW/LEN = 0
        LIGHTS-W/DEFROST = STAY-ON
        FAN-KW/LEN = 0.025
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = CYCLE-OFF
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/LEN = 0.07475
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = -10
        SUPPLY-RETURN-DT = 10
        COIL-CAP/LEN = 1508.33333333333
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/LEN = 500
        DEFROST-EFF = .93
        DEFROST-DT = 25
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TIME
        DEFROST-DURATION = 36
        NUM-DEFROSTS/DAY = 4
        ..

$
$LIBRARY-ENTRY Kysor-Warren-L5FA               REFG-FIXTURE    Display Fixtures
        TYPE = MULTI-DECK
        LINE-UP-LENGTH = 12
        CONDUCTION/LEN = 109.395
        INF-LOAD/LEN = 712.8099375
        CANOPY-KW/LEN = 0.0316666666666667
        CANOPY-TO-ZONE = 0.25
        NUM-SHELVES = 4
        SHELF-KW/LEN = 0
        LIGHTS-W/DEFROST = STAY-ON
        FAN-KW/LEN = 0.025
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = CYCLE-OFF
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/LEN = 0.07475
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = -10
        SUPPLY-RETURN-DT = 10
        COIL-CAP/LEN = 1508.33333333333
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/LEN = 500
        DEFROST-EFF = .93
        DEFROST-DT = 25
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TIME
        DEFROST-DURATION = 36
        NUM-DEFROSTS/DAY = 4
        ..

$
$LIBRARY-ENTRY Kysor-Warren-LV5H1              REFG-FIXTURE    Display Fixtures
        TYPE = MULTI-DECK-DOORS
        NUMBER-OF-DOORS = 5
        COND/DOOR = 283.5
        INF-LOAD/DOOR = 210.4902
        CANOPY-KW/DOOR = 0.1196
        CANOPY-TO-ZONE = 0.25
        NUM-SHELVES = 4
        SHELF-KW/DOOR = 0
        LIGHTS-W/DEFROST = CYCLE-OFF
        FAN-KW/DOOR = 0.036
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = CYCLE-OFF
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/DOOR = 0.1772
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = -15
        SUPPLY-RETURN-DT = 10
        COIL-CAP/DOOR = 1700
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/DOOR = 500
        DEFROST-EFF = .93
        DEFROST-DT = 25
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TIME
        DEFROST-DURATION = 40
        NUM-DEFROSTS/DAY = 1
        ..

$
$LIBRARY-ENTRY Kysor-Warren-M1A1               REFG-FIXTURE    Display Fixtures
        TYPE = SINGLE-DECK
        LINE-UP-LENGTH = 12
        CONDUCTION/LEN = 56
        INF-LOAD/LEN = 307.470625
        NUM-SHELVES = 0
        SHELF-KW/LEN = 0
        FAN-KW/LEN = 0.00416666666666667
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = CYCLE-OFF
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/LEN = 0.0116666666666667
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = 25
        SUPPLY-RETURN-DT = 10
        COIL-CAP/LEN = 520
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/LEN = 500
        DEFROST-EFF = .93
        DEFROST-DT = 10
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TIME
        DEFROST-DURATION = 46
        NUM-DEFROSTS/DAY = 3
        ..

$
$LIBRARY-ENTRY Kysor-Warren-M4A1               REFG-FIXTURE    Display Fixtures
        TYPE = MULTI-DECK
        LINE-UP-LENGTH = 12
        CONDUCTION/LEN = 100.1
        INF-LOAD/LEN = 898.7724375
        CANOPY-KW/LEN = 0.0158333333333333
        CANOPY-TO-ZONE = 0.25
        NUM-SHELVES = 3
        SHELF-KW/LEN = 0
        LIGHTS-W/DEFROST = STAY-ON
        FAN-KW/LEN = 0.00625
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = CYCLE-OFF
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/LEN = 0.00766666666666667
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = 25
        SUPPLY-RETURN-DT = 10
        COIL-CAP/LEN = 1400
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/LEN = 500
        DEFROST-EFF = .93
        DEFROST-DT = 10
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TIME
        DEFROST-DURATION = 46
        NUM-DEFROSTS/DAY = 4
        ..

$
$LIBRARY-ENTRY Kysor-Warren-M4AG1              REFG-FIXTURE    Display Fixtures
        TYPE = MULTI-DECK
        LINE-UP-LENGTH = 12
        CONDUCTION/LEN = 100.1
        INF-LOAD/LEN = 898.7724375
        CANOPY-KW/LEN = 0.0158333333333333
        CANOPY-TO-ZONE = 0.25
        NUM-SHELVES = 3
        SHELF-KW/LEN = 0
        LIGHTS-W/DEFROST = STAY-ON
        FAN-KW/LEN = 0.00625
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = CYCLE-OFF
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/LEN = 0.00766666666666667
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = 25
        SUPPLY-RETURN-DT = 10
        COIL-CAP/LEN = 1400
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/LEN = 500
        DEFROST-EFF = .93
        DEFROST-DT = 10
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TIME
        DEFROST-DURATION = 46
        NUM-DEFROSTS/DAY = 4
        ..

$
$LIBRARY-ENTRY Kysor-Warren-M4ALG1             REFG-FIXTURE    Display Fixtures
        TYPE = MULTI-DECK
        LINE-UP-LENGTH = 12
        CONDUCTION/LEN = 100.1
        INF-LOAD/LEN = 898.7724375
        CANOPY-KW/LEN = 0.0158333333333333
        CANOPY-TO-ZONE = 0.25
        NUM-SHELVES = 3
        SHELF-KW/LEN = 0
        LIGHTS-W/DEFROST = STAY-ON
        FAN-KW/LEN = 0.00625
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = CYCLE-OFF
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/LEN = 0.00766666666666667
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = 25
        SUPPLY-RETURN-DT = 10
        COIL-CAP/LEN = 1400
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/LEN = 500
        DEFROST-EFF = .93
        DEFROST-DT = 10
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TIME
        DEFROST-DURATION = 46
        NUM-DEFROSTS/DAY = 4
        ..

$
$LIBRARY-ENTRY Kysor-Warren-M51                REFG-FIXTURE    Display Fixtures
        TYPE = MULTI-DECK
        LINE-UP-LENGTH = 12
        CONDUCTION/LEN = 110.11
        INF-LOAD/LEN = 1222.984
        CANOPY-KW/LEN = 0.0158333333333333
        CANOPY-TO-ZONE = 0.25
        NUM-SHELVES = 4
        SHELF-KW/LEN = 0
        LIGHTS-W/DEFROST = STAY-ON
        FAN-KW/LEN = 0.012
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = CYCLE-OFF
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/LEN = 0.0115
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = 20
        SUPPLY-RETURN-DT = 10
        COIL-CAP/LEN = 1875
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/LEN = 500
        DEFROST-EFF = .93
        DEFROST-DT = 10
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TIME
        DEFROST-DURATION = 40
        NUM-DEFROSTS/DAY = 6
        ..

$
$LIBRARY-ENTRY Kysor-Warren-WTL1-FF            REFG-FIXTURE    Display Fixtures
        TYPE = SINGLE-DECK
        LINE-UP-LENGTH = 12
        CONDUCTION/LEN = 87.975
        INF-LOAD/LEN = 333.2325
        NUM-SHELVES = 0
        SHELF-KW/LEN = 0
        FAN-KW/LEN = 0.00833333333333333
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = CYCLE-OFF
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/LEN = 0.0466666666666667
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = -10
        SUPPLY-RETURN-DT = 10
        COIL-CAP/LEN = 720
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/LEN = 500
        DEFROST-EFF = .93
        DEFROST-DT = 25
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TIME
        DEFROST-DURATION = 59
        NUM-DEFROSTS/DAY = 1
        ..

$
$LIBRARY-ENTRY Kysor-Warren-WTL1-IC            REFG-FIXTURE    Display Fixtures
        TYPE = SINGLE-DECK
        LINE-UP-LENGTH = 12
        CONDUCTION/LEN = 98.325
        INF-LOAD/LEN = 366.72
        NUM-SHELVES = 0
        SHELF-KW/LEN = 0
        FAN-KW/LEN = 0.00833333333333333
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = CYCLE-OFF
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/LEN = 0.0466666666666667
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = -20
        SUPPLY-RETURN-DT = 10
        COIL-CAP/LEN = 775
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/LEN = 500
        DEFROST-EFF = .93
        DEFROST-DT = 25
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TIME
        DEFROST-DURATION = 59
        NUM-DEFROSTS/DAY = 1
        ..

$
$LIBRARY-ENTRY Tyler-D5FG-FF                   REFG-FIXTURE    Display Fixtures
        TYPE = SINGLE-DECK
        LINE-UP-LENGTH = 5
        CONDUCTION/LEN = 162
        INF-LOAD/LEN = 149.484846
        NUM-SHELVES = 0
        SHELF-KW/LEN = 0
        FAN-KW/LEN = 0.021
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = CYCLE-OFF
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/LEN = 0.173056
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = -15
        SUPPLY-RETURN-DT = 10
        COIL-CAP/LEN = 625
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/LEN = 500
        DEFROST-EFF = .93
        DEFROST-DT = 25
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TEMPERATURE
        DEFROST-DURATION = 59
        NUM-DEFROSTS/DAY = 1
        ..

$
$LIBRARY-ENTRY Tyler-D5FG-CLR                  REFG-FIXTURE    Display Fixtures
        TYPE = SINGLE-DECK
        LINE-UP-LENGTH = 5
        CONDUCTION/LEN = 91.8
        INF-LOAD/LEN = 151.584846
        NUM-SHELVES = 0
        SHELF-KW/LEN = 0
        FAN-KW/LEN = 0.021
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = CYCLE-OFF
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/LEN = 0.173056
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = 24
        SUPPLY-RETURN-DT = 10
        COIL-CAP/LEN = 552
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/LEN = 500
        DEFROST-EFF = .93
        DEFROST-DT = 10
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TEMPERATURE
        DEFROST-DURATION = 59
        NUM-DEFROSTS/DAY = 2
        ..

$
$LIBRARY-ENTRY Tyler-D6F                       REFG-FIXTURE    Display Fixtures
        TYPE = MULTI-DECK
        LINE-UP-LENGTH = 12
        CONDUCTION/LEN = 128.7
        INF-LOAD/LEN = 442.2579375
        NUM-SHELVES = 0
        SHELF-KW/LEN = 0
        FAN-KW/LEN = 0.02875
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = CYCLE-OFF
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/LEN = 0.023
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = -10
        SUPPLY-RETURN-DT = 10
        COIL-CAP/LEN = 895
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/LEN = 650
        DEFROST-EFF = .93
        DEFROST-DT = 25
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TEMPERATURE
        DEFROST-DURATION = 59
        NUM-DEFROSTS/DAY = 1
        ..

$
$LIBRARY-ENTRY Tyler-DDCL-PR                   REFG-FIXTURE    Display Fixtures
        TYPE = MULTI-DECK
        LINE-UP-LENGTH = 12
        CONDUCTION/LEN = 83.538
        INF-LOAD/LEN = 948.309975
        CANOPY-KW/LEN = 0.0161
        CANOPY-TO-ZONE = 0.25
        NUM-SHELVES = 4
        SHELF-KW/LEN = 0
        LIGHTS-W/DEFROST = STAY-ON
        FAN-KW/LEN = 0.0138
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = STAY-ON   $RP12-10
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/LEN = 0
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = 36
        SUPPLY-RETURN-DT = 10
        COIL-CAP/LEN = 1450
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/LEN = 500
        DEFROST-EFF = .93
        DEFROST-DT = 10
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TIME
        DEFROST-DURATION = 20
        NUM-DEFROSTS/DAY = 4
        ..

$
$LIBRARY-ENTRY Tyler-DDCL-DY                   REFG-FIXTURE    Display Fixtures
        TYPE = MULTI-DECK
        LINE-UP-LENGTH = 12
        CONDUCTION/LEN = 83.538
        INF-LOAD/LEN = 948.309975
        CANOPY-KW/LEN = 0.0161
        CANOPY-TO-ZONE = 0.25
        NUM-SHELVES = 4
        SHELF-KW/LEN = 0
        LIGHTS-W/DEFROST = STAY-ON
        FAN-KW/LEN = 0.0138
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = STAY-ON   $RP12-10
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/LEN = 0
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = 36
        SUPPLY-RETURN-DT = 10
        COIL-CAP/LEN = 1450
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/LEN = 500
        DEFROST-EFF = .93
        DEFROST-DT = 10
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TIME
        DEFROST-DURATION = 20
        NUM-DEFROSTS/DAY = 4
        ..

$
$LIBRARY-ENTRY Tyler-DDCM                      REFG-FIXTURE    Display Fixtures
        TYPE = MULTI-DECK
        LINE-UP-LENGTH = 12
        CONDUCTION/LEN = 83.538
        INF-LOAD/LEN = 948.309975
        CANOPY-KW/LEN = 0.0161
        CANOPY-TO-ZONE = 0.25
        NUM-SHELVES = 4
        SHELF-KW/LEN = 0
        LIGHTS-W/DEFROST = STAY-ON
        FAN-KW/LEN = 0.0138
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = STAY-ON   $RP12-10
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/LEN = 0
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = 36
        SUPPLY-RETURN-DT = 10
        COIL-CAP/LEN = 1450
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/LEN = 500
        DEFROST-EFF = .93
        DEFROST-DT = 10
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TIME
        DEFROST-DURATION = 48
        NUM-DEFROSTS/DAY = 4
        ..

$
$LIBRARY-ENTRY Tyler-DHME                      REFG-FIXTURE    Display Fixtures
        TYPE = MULTI-DECK
        LINE-UP-LENGTH = 12
        CONDUCTION/LEN = 96.096
        INF-LOAD/LEN = 879.7967125
        CANOPY-KW/LEN = 0.0138
        CANOPY-TO-ZONE = 0.25
        NUM-SHELVES = 3
        SHELF-KW/LEN = 0
        LIGHTS-W/DEFROST = STAY-ON
        FAN-KW/LEN = 0.0138
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = CYCLE-OFF
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/LEN = 0.00458333333333333
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = 27
        SUPPLY-RETURN-DT = 10
        COIL-CAP/LEN = 1379
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/LEN = 500
        DEFROST-EFF = .93
        DEFROST-DT = 10
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TEMPERATURE
        DEFROST-DURATION = 36
        NUM-DEFROSTS/DAY = 4
        ..

$
$LIBRARY-ENTRY Tyler-DHMF                      REFG-FIXTURE    Display Fixtures
        TYPE = MULTI-DECK
        LINE-UP-LENGTH = 12
        CONDUCTION/LEN = 96.096
        INF-LOAD/LEN = 879.7967125
        CANOPY-KW/LEN = 0.0138
        CANOPY-TO-ZONE = 0.25
        NUM-SHELVES = 3
        SHELF-KW/LEN = 0
        LIGHTS-W/DEFROST = STAY-ON
        FAN-KW/LEN = 0.0138
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = CYCLE-OFF
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/LEN = 0.00458333333333333
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = 27
        SUPPLY-RETURN-DT = 10
        COIL-CAP/LEN = 1379
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/LEN = 500
        DEFROST-EFF = .93
        DEFROST-DT = 10
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TEMPERATURE
        DEFROST-DURATION = 36
        NUM-DEFROSTS/DAY = 4
        ..

$
$LIBRARY-ENTRY Tyler-DHMF                      REFG-FIXTURE    Display Fixtures
        TYPE = MULTI-DECK
        LINE-UP-LENGTH = 12
        CONDUCTION/LEN = 98.532
        INF-LOAD/LEN = 826.2197125
        CANOPY-KW/LEN = 0.0138
        CANOPY-TO-ZONE = 0.25
        NUM-SHELVES = 3
        SHELF-KW/LEN = 0
        LIGHTS-W/DEFROST = STAY-ON
        FAN-KW/LEN = 0.0138
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = CYCLE-OFF
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/LEN = 0.00458333333333333
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = 29
        SUPPLY-RETURN-DT = 10
        COIL-CAP/LEN = 1310
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/LEN = 500
        DEFROST-EFF = .93
        DEFROST-DT = 10
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TEMPERATURE
        DEFROST-DURATION = 36
        NUM-DEFROSTS/DAY = 4
        ..

$
$LIBRARY-ENTRY Tyler-DM                        REFG-FIXTURE    Display Fixtures
        TYPE = SINGLE-DECK
        LINE-UP-LENGTH = 12
        CONDUCTION/LEN = 57.12
        INF-LOAD/LEN = 273.30725
        NUM-SHELVES = 0
        SHELF-KW/LEN = 0
        FAN-KW/LEN = 0.0115
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = STAY-ON
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/LEN = 0.00416666666666667
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = 24
        SUPPLY-RETURN-DT = 10
        COIL-CAP/LEN = 475
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/LEN = 500
        DEFROST-EFF = .93
        DEFROST-DT = 10
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TIME
        DEFROST-DURATION = 36
        NUM-DEFROSTS/DAY = 2
        ..

$
$LIBRARY-ENTRY Tyler-DMG                       REFG-FIXTURE    Display Fixtures
        TYPE = SINGLE-DECK
        LINE-UP-LENGTH = 12
        CONDUCTION/LEN = 57.12
        INF-LOAD/LEN = 235.80725
        NUM-SHELVES = 0
        SHELF-KW/LEN = 0
        FAN-KW/LEN = 0.0115
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = CYCLE-OFF
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/LEN = 0.00416666666666667
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = 24
        SUPPLY-RETURN-DT = 10
        COIL-CAP/LEN = 425
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/LEN = 500
        DEFROST-EFF = .93
        DEFROST-DT = 10
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TIME
        DEFROST-DURATION = 36
        NUM-DEFROSTS/DAY = 2
        ..

$
$LIBRARY-ENTRY Tyler-FFJ                       REFG-FIXTURE    Display Fixtures
        TYPE = SINGLE-DECK
        LINE-UP-LENGTH = 12
        CONDUCTION/LEN = 93.15
        INF-LOAD/LEN = 273.9717
        NUM-SHELVES = 0
        SHELF-KW/LEN = 0
        FAN-KW/LEN = 0.0138
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = CYCLE-OFF
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/LEN = 0.035
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = -15
        SUPPLY-RETURN-DT = 10
        COIL-CAP/LEN = 625
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/LEN = 500
        DEFROST-EFF = .93
        DEFROST-DT = 25
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TEMPERATURE
        DEFROST-DURATION = 59
        NUM-DEFROSTS/DAY = 1
        ..

$
$LIBRARY-ENTRY Tyler-FGEF                      REFG-FIXTURE    Display Fixtures
        TYPE = SINGLE-DECK
        LINE-UP-LENGTH = 12
        CONDUCTION/LEN = 51.52
        INF-LOAD/LEN = 155.216375
        NUM-SHELVES = 0
        SHELF-KW/LEN = 0
        FAN-KW/LEN = 0
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = CYCLE-OFF
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/LEN = 0.0121666666666667
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = 29
        SUPPLY-RETURN-DT = 10
        COIL-CAP/LEN = 300
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/LEN = 500
        DEFROST-EFF = .93
        DEFROST-DT = 10
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TIME
        DEFROST-DURATION = 20
        NUM-DEFROSTS/DAY = 1
        ..

$
$LIBRARY-ENTRY Tyler-FHVH                      REFG-FIXTURE    Display Fixtures
        TYPE = SINGLE-DECK
        LINE-UP-LENGTH = 12
        CONDUCTION/LEN = 41.44
        INF-LOAD/LEN = 3.308925
        CANOPY-KW/LEN = 0.0253
        CANOPY-TO-ZONE = 0.25
        NUM-SHELVES = 0
        SHELF-KW/LEN = 0
        LIGHTS-W/DEFROST = STAY-ON
        FAN-KW/LEN = 0.0184
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = STAY-ON   $RP12-10
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/LEN = 0
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = 38
        SUPPLY-RETURN-DT = 10
        COIL-CAP/LEN = 195
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/LEN = 500
        DEFROST-EFF = .93
        DEFROST-DT = 10
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TIME
        DEFROST-DURATION = 20
        NUM-DEFROSTS/DAY = 4
        ..

$
$LIBRARY-ENTRY Tyler-FV                        REFG-FIXTURE    Display Fixtures
        TYPE = SINGLE-DECK
        LINE-UP-LENGTH = 12
        CONDUCTION/LEN = 42.56
        INF-LOAD/LEN = 232.75545
        NUM-SHELVES = 0
        SHELF-KW/LEN = 0
        FAN-KW/LEN = 0.0138
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = STAY-ON   $RP12-10
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/LEN = 0
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = 37
        SUPPLY-RETURN-DT = 10
        COIL-CAP/LEN = 400
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/LEN = 500
        DEFROST-EFF = .93
        DEFROST-DT = 10
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TIME
        DEFROST-DURATION = 20
        NUM-DEFROSTS/DAY = 3
        ..

$
$LIBRARY-ENTRY Tyler-FVH                       REFG-FIXTURE    Display Fixtures
        TYPE = SINGLE-DECK
        LINE-UP-LENGTH = 12
        CONDUCTION/LEN = 44.8
        INF-LOAD/LEN = 580.563275
        CANOPY-KW/LEN = 0.00996666666666667
        CANOPY-TO-ZONE = 0.25
        NUM-SHELVES = 0
        SHELF-KW/LEN = 0
        LIGHTS-W/DEFROST = STAY-ON
        FAN-KW/LEN = 0.0138
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = STAY-ON   $RP12-10
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/LEN = 0
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = 35
        SUPPLY-RETURN-DT = 10
        COIL-CAP/LEN = 900
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/LEN = 500
        DEFROST-EFF = .93
        DEFROST-DT = 10
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TIME
        DEFROST-DURATION = 20
        NUM-DEFROSTS/DAY = 3
        ..

$
$LIBRARY-ENTRY Tyler-FZJ                       REFG-FIXTURE    Display Fixtures
        TYPE = SINGLE-DECK
        LINE-UP-LENGTH = 5
        CONDUCTION/LEN = 258.75
        INF-LOAD/LEN = 45.909
        NUM-SHELVES = 0
        SHELF-KW/LEN = 0
        FAN-KW/LEN = 0.042
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = CYCLE-OFF
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/LEN = 0.084
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = -25
        SUPPLY-RETURN-DT = 10
        COIL-CAP/LEN = 750
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/LEN = 500
        DEFROST-EFF = .93
        DEFROST-DT = 25
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TIME
        DEFROST-DURATION = 30
        NUM-DEFROSTS/DAY = 2
        ..

$
$LIBRARY-ENTRY Tyler-PGR                       REFG-FIXTURE    Display Fixtures
        TYPE = SINGLE-DECK
        LINE-UP-LENGTH = 12
        CONDUCTION/LEN = 52.64
        INF-LOAD/LEN = 842.985375
        NUM-SHELVES = 0
        SHELF-KW/LEN = 0
        FAN-KW/LEN = 0.0115
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = STAY-ON   $RP12-10
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/LEN = 0.01
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = 28
        SUPPLY-RETURN-DT = 10
        COIL-CAP/LEN = 1250
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/LEN = 500
        DEFROST-EFF = .93
        DEFROST-DT = 10
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TIME
        DEFROST-DURATION = 20
        NUM-DEFROSTS/DAY = 1
        ..

$
$LIBRARY-ENTRY Tyler-RCCD                      REFG-FIXTURE    Display Fixtures
        TYPE = MULTI-DECK   $SPECIALTY  RP12-10
        LINE-UP-LENGTH = 12
        CONDUCTION/LEN = 0
        INF-LOAD/LEN = 322.0555
        NUM-SHELVES = 0
        SHELF-KW/LEN = 0
        FAN-KW/LEN = 0.0245
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = CYCLE-OFF
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/LEN = 0.0108333333333333
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = 29
        SUPPLY-RETURN-DT = 10
        COIL-CAP/LEN = 550
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/LEN = 500
        DEFROST-EFF = .93
        DEFROST-DT = 10
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TIME
        DEFROST-DURATION = 30
        NUM-DEFROSTS/DAY = 4
        ..

$
$LIBRARY-ENTRY Tyler-T5FG                      REFG-FIXTURE    Display Fixtures
        TYPE = MULTI-DECK-DOORS
        NUMBER-OF-DOORS = 5
        COND/DOOR = 252
        INF-LOAD/DOOR = 323.99868
        CANOPY-KW/DOOR = 0.05952
        CANOPY-TO-ZONE = 0.25
        NUM-SHELVES = 5
        SHELF-KW/DOOR = 0
        LIGHTS-W/DEFROST = STAY-ON
        FAN-KW/DOOR = 0.05
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = CYCLE-OFF
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/DOOR = 0.17
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = -5
        SUPPLY-RETURN-DT = 10
        COIL-CAP/DOOR = 1638
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/DOOR = 500
        DEFROST-EFF = .93
        DEFROST-DT = 25
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TEMPERATURE
        DEFROST-DURATION = 59
        NUM-DEFROSTS/DAY = 2
        ..

$
$LIBRARY-ENTRY Tyler-XDFC                      REFG-FIXTURE    Display Fixtures
        TYPE = SINGLE-DECK
        LINE-UP-LENGTH = 12
        CONDUCTION/LEN = 64.8
        INF-LOAD/LEN = 139.2746875
        NUM-SHELVES = 0
        SHELF-KW/LEN = 0
        FAN-KW/LEN = 0.00875
        FAN-TO-ZONE = 0
        FAN-W/DEFROST = CYCLE-OFF
        HEATER-CTRL = RELATIVE-HUMIDITY
        MAX-HUMIDITY = 80
        MIN-HUMIDITY = 60
        HEATER-KW/LEN = 0.0233333333333333
        HEATER-TO-ZONE = 0.4
        RATED-SUPPLY-T = -15
        SUPPLY-RETURN-DT = 10
        COIL-CAP/LEN = 360
        DEFROST-TYPE = ELECTRIC
        DEFROST-CAP/LEN = 500
        DEFROST-EFF = .93
        DEFROST-DT = 10
        DEFROST-INITIATE = TIME
        MELT-T = 35
        DEFROST-TERMINAT = TIME
        DEFROST-DURATION = 30
        NUM-DEFROSTS/DAY = 2
        ..


$============================================================================
$==   DEER - DHW HIR f(PLR) Curve Fit - SAC 6/28/05   =======================
$============================================================================

$LIBRARY-ENTRY DEER DHW HIR-FPLR Curve         CURVE-FIT       DEER DHW HIR-FPLR
   TYPE             = LINEAR
   INPUT-TYPE       = COEFFICIENTS
   COEFFICIENTS     = ( 0, 1 )
   ..

$============================================================================
$==   Grocery Temerature Schedules   ========================================
$============================================================================

$LIBRARY-ENTRY DEER Groc Stockroom Cool Sch    SCHEDULE-PD     DEER TStat Sch
   TYPE = TEMPERATURE     MONTH = ( 12 )      DAY = ( 31 )
   WEEK-SCHEDULES = ( "DEER Groc Stockroom Cool Wk Sch" )   ..
$LIBRARY-ENTRY DEER Groc Stockroom Cool Wk Sch WEEK-SCHEDULE-PDDEER TStat Sch
   TYPE = TEMPERATURE
   DAY-SCHEDULES = ( "DEER Groc Stockroom Cool Dy Sch" )   ..
$LIBRARY-ENTRY DEER Groc Stockroom Cool Dy Sch DAY-SCHEDULE-PD DEER TStat Sch
   TYPE   = TEMPERATURE
   VALUES = ( 85 )  ..

$LIBRARY-ENTRY DEER Groc Stockroom Heat Sch    SCHEDULE-PD     DEER TStat Sch
   TYPE = TEMPERATURE     MONTH = ( 12 )      DAY = ( 31 )
   WEEK-SCHEDULES = ( "DEER Groc Stockroom Heat Wk Sch" )   ..
$LIBRARY-ENTRY DEER Groc Stockroom Heat Wk Sch WEEK-SCHEDULE-PDDEER TStat Sch
   TYPE = TEMPERATURE
   DAY-SCHEDULES = ( "DEER Groc Stockroom Heat Dy Sch" )   ..
$LIBRARY-ENTRY DEER Groc Stockroom Heat Dy Sch DAY-SCHEDULE-PD DEER TStat Sch
   TYPE   = TEMPERATURE
   VALUES = ( 55 )  ..

$ SAC 6/9/08 - added for DEER analysis
$ SAC 6/25/08 - replaced TYPE = CUBIC with TYPE = RATIO-FRATIO & ORDER-OF-FIT = CUBIC
$LIBRARY-ENTRY Residential Var Vol-Fan EIR     CURVE-FIT       Fan EIR-FPLR
   TYPE = RATIO-FRATIO
   ORDER-OF-FIT = CUBIC              MIN-INPUT-1 = 0.  MAX-INPUT-1 = 1.15
   INPUT-TYPE = COEFFICIENTS
   COEFFICIENTS = ( 2.80930E-04, -5.78626E-02,
                    5.86380E-01,  4.71202E-01 )
   ..
$LIBRARY-ENTRY Residential Fix Vol-Fan EIR     CURVE-FIT       Fan EIR-FPLR
   TYPE = LINEAR                     MIN-INPUT-1 = 0.  MAX-INPUT-1 = 1.15
   INPUT-TYPE = COEFFICIENTS
   COEFFICIENTS = (1.0, 0.0)
   ..
$LIBRARY-ENTRY Two-Speed Fan EIR fPLR          CURVE-FIT       Coil BF-FFLOW
   TYPE = LINEAR   INPUT-TYPE = COEFFICIENTS
   MIN-INPUT-1 = 0.  MAX-INPUT-1 = 1.15
   COEFFICIENTS = (-0.764706,1.764706)
   ..
